<?xml version="1.0" encoding="UTF-8" standalone="yes"?>
<RSLogix5000Content SchemaRevision="1.0" SoftwareRevision="33.00" TargetName="Unit1_LightCream_Obj_Model" TargetType="Program" TargetClass="Standard" ContainsContext="true" ExportDate="Mon Sep 26 14:30:32 2022" ExportOptions="References NoRawData L5KData DecoratedData Context Dependencies ForceProtectedEncoding AllProjDocTrans">
<Controller Use="Context" Name="Orkla_Line1">
<DataTypes Use="Context">
<DataType Name="ISA88_PackML" Family="NoFamily" Class="User">
<Members>
<Member Name="Cmd" DataType="ISA88_PackML_Cmd" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Events / Tasks]]>
</Description>
</Member>
<Member Name="Seq" DataType="ISA88_PackML_SEQ" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Sequence]]>
</Description>
</Member>
<Member Name="Sts" DataType="ISA88_PackML_STS" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program status]]>
</Description>
</Member>
<Member Name="ZZZZZZZZZZISA88_Pack3" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Disable_Module" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Pack3" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[disables equipment module, bypasses everything in the module.]]>
</Description>
</Member>
<Member Name="SC" DataType="ISA88_State_SC" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program SC]]>
</Description>
</Member>
<Member Name="EM_Name" DataType="STRING" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program name]]>
</Description>
</Member>
<Member Name="PackTags" DataType="ISA88_PackML_PackTags" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[PackTags for MES]]>
</Description>
</Member>
<Member Name="ZZZZZZZZZZISA88_Pack8" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="EM_Faulted" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Pack8" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[EquipmentModule Faulted locally]]>
</Description>
</Member>
</Members>
<Dependencies>
<Dependency Type="DataType" Name="ISA88_PackML_Cmd"/>
<Dependency Type="DataType" Name="ISA88_PackML_SEQ"/>
<Dependency Type="DataType" Name="ISA88_PackML_STS"/>
<Dependency Type="DataType" Name="ISA88_State_SC"/>
<Dependency Type="DataType" Name="ISA88_PackML_PackTags"/>
</Dependencies>
</DataType>
<DataType Name="ISA88_PackML_Cmd" Family="NoFamily" Class="User">
<Members>
<Member Name="ZZZZZZZZZZISA88_Pack0" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="ClearFaults" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Pack0" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program call to ClearFaults]]>
</Description>
</Member>
<Member Name="Clearing_ons" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Pack0" BitNumber="1" ExternalAccess="Read/Write">
<Description>
<![CDATA[Initialize to ClearFaults]]>
</Description>
</Member>
<Member Name="Hold_EM_Clear" DataType="TIMER" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Holding time EM_Clear]]>
</Description>
</Member>
<Member Name="ZZZZZZZZZZISA88_Pack4" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Resetting" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Pack4" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program call to Resetting]]>
</Description>
</Member>
<Member Name="Resetting_ons" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Pack4" BitNumber="1" ExternalAccess="Read/Write">
<Description>
<![CDATA[Initialize Resetting]]>
</Description>
</Member>
<Member Name="Starting" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Pack4" BitNumber="2" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program call to Starting]]>
</Description>
</Member>
<Member Name="Starting_ons" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Pack4" BitNumber="3" ExternalAccess="Read/Write">
<Description>
<![CDATA[Initialize Starting]]>
</Description>
</Member>
<Member Name="Stopping" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Pack4" BitNumber="4" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program call to Stopping]]>
</Description>
</Member>
<Member Name="Stopping_ons" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Pack4" BitNumber="5" ExternalAccess="Read/Write">
<Description>
<![CDATA[Initialize Stopping]]>
</Description>
</Member>
</Members>
</DataType>
<DataType Name="ISA88_PackML_PackTags" Family="NoFamily" Class="User">
<Description>
<![CDATA[PackTags provide a uniform set of naming conventions for data elements used within the procedural elements of the base state model. They are named data elements used for open architecture and interoperable data exchange in automated machinery.

The library provides the PackTags, as defined in ANSI/ISA TR88.00.02-2015.]]>
</Description>
<Members>
<Member Name="Command" DataType="ISA88_PackML_PackTags_Command" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[These variables mainly represent the control interface. By using these tags, operation modes can be selected, state transitions can be forced, and recipes as well as formats can be transmitted]]>
</Description>
</Member>
<Member Name="Status" DataType="ISA88_PackML_PackTags_Status" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[These variables contain status information (such as which operation mode is active, which state is active, and so on).]]>
</Description>
</Member>
<Member Name="ZZZZZZZZZZISA88_Pack2" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Administration" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Pack2" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[These variables contain important OEE data (for example, downtime, reasons for downtime, and so on). Furthermore production information.]]>
</Description>
</Member>
</Members>
<Dependencies>
<Dependency Type="DataType" Name="ISA88_PackML_PackTags_Command"/>
<Dependency Type="DataType" Name="ISA88_PackML_PackTags_Status"/>
</Dependencies>
</DataType>
<DataType Name="ISA88_PackML_PackTags_Command" Family="NoFamily" Class="User">
<Members>
<Member Name="OpperationMode" DataType="ISA88_PackML_PackTags_Command_Opperation" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Forces mode to obj model]]>
</Description>
</Member>
<Member Name="StateTransmittion" DataType="ISA88_State_UserInputs" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Recept" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[currently not in use]]>
</Description>
</Member>
</Members>
<Dependencies>
<Dependency Type="DataType" Name="ISA88_PackML_PackTags_Command_Opperation"/>
<Dependency Type="DataType" Name="ISA88_State_UserInputs"/>
</Dependencies>
</DataType>
<DataType Name="ISA88_PackML_PackTags_Command_Opperation" Family="NoFamily" Class="User">
<Members>
<Member Name="ZZZZZZZZZZISA88_Pack0" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Automatic" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Pack0" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[Forces mode to Automatic]]>
</Description>
</Member>
<Member Name="Maintenance" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Pack0" BitNumber="1" ExternalAccess="Read/Write">
<Description>
<![CDATA[Forces mode to Maintenance]]>
</Description>
</Member>
<Member Name="Manual" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Pack0" BitNumber="2" ExternalAccess="Read/Write">
<Description>
<![CDATA[Forces mode to Manual]]>
</Description>
</Member>
<Member Name="Cleaning" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Pack0" BitNumber="3" ExternalAccess="Read/Write">
<Description>
<![CDATA[Forces mode to Cleaning]]>
</Description>
</Member>
<Member Name="MES_Controlled" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Pack0" BitNumber="4" ExternalAccess="Read/Write">
<Description>
<![CDATA[Forces mode to CustomerDefined1]]>
</Description>
</Member>
<Member Name="CustomerDefined2" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Pack0" BitNumber="5" ExternalAccess="Read/Write">
<Description>
<![CDATA[Forces mode to CustomerDefined2]]>
</Description>
</Member>
</Members>
</DataType>
<DataType Name="ISA88_PackML_PackTags_Status" Family="NoFamily" Class="User">
<Members>
<Member Name="CurrentState" DataType="ISA88_State_UserOutputs" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="CurrentMode" DataType="ISA88_PackML_PackTags_Status_Mode" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="CurrentState_Time" DataType="ISA88_PackML_PackTags_Status_Time" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
<Dependencies>
<Dependency Type="DataType" Name="ISA88_State_UserOutputs"/>
<Dependency Type="DataType" Name="ISA88_PackML_PackTags_Status_Mode"/>
<Dependency Type="DataType" Name="ISA88_PackML_PackTags_Status_Time"/>
</Dependencies>
</DataType>
<DataType Name="ISA88_PackML_PackTags_Status_Mode" Family="NoFamily" Class="User">
<Description>
<![CDATA[Feedback which mode is active]]>
</Description>
<Members>
<Member Name="ZZZZZZZZZZISA88_Pack0" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Automatic" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Pack0" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[Current mode is Automatic]]>
</Description>
</Member>
<Member Name="Maintenance" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Pack0" BitNumber="1" ExternalAccess="Read/Write">
<Description>
<![CDATA[Current mode is Maintenance]]>
</Description>
</Member>
<Member Name="Manual" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Pack0" BitNumber="2" ExternalAccess="Read/Write">
<Description>
<![CDATA[Current mode is Manual]]>
</Description>
</Member>
<Member Name="Cleaning" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Pack0" BitNumber="3" ExternalAccess="Read/Write">
<Description>
<![CDATA[Current mode is Cleaning]]>
</Description>
</Member>
<Member Name="MES_Controlled" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Pack0" BitNumber="4" ExternalAccess="Read/Write">
<Description>
<![CDATA[Current mode is CustomerDefined1]]>
</Description>
</Member>
<Member Name="CustomerDefined2" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Pack0" BitNumber="5" ExternalAccess="Read/Write">
<Description>
<![CDATA[Current mode is CustomerDefined2]]>
</Description>
</Member>
</Members>
</DataType>
<DataType Name="ISA88_PackML_PackTags_Status_Time" Family="NoFamily" Class="User">
<Description>
<![CDATA[shows how long each state is active]]>
</Description>
<Members>
<Member Name="Held" DataType="LINT" Dimension="0" Radix="Date/Time" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Unholding" DataType="LINT" Dimension="0" Radix="Date/Time" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Holding" DataType="LINT" Dimension="0" Radix="Date/Time" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Idle" DataType="LINT" Dimension="0" Radix="Date/Time" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Starting" DataType="LINT" Dimension="0" Radix="Date/Time" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Execute" DataType="LINT" Dimension="0" Radix="Date/Time" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Completing" DataType="LINT" Dimension="0" Radix="Date/Time" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Complete" DataType="LINT" Dimension="0" Radix="Date/Time" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Resetting" DataType="LINT" Dimension="0" Radix="Date/Time" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Unsuspending" DataType="LINT" Dimension="0" Radix="Date/Time" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Suspended" DataType="LINT" Dimension="0" Radix="Date/Time" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Suspending" DataType="LINT" Dimension="0" Radix="Date/Time" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Stopped" DataType="LINT" Dimension="0" Radix="Date/Time" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Stopping" DataType="LINT" Dimension="0" Radix="Date/Time" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Clearing" DataType="LINT" Dimension="0" Radix="Date/Time" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Aborted" DataType="LINT" Dimension="0" Radix="Date/Time" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Aborting" DataType="LINT" Dimension="0" Radix="Date/Time" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="ISA88_PackML_SEQ" Family="NoFamily" Class="User">
<Members>
<Member Name="Clear" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Clearing step number]]>
</Description>
</Member>
<Member Name="Resetting" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Resetting step number]]>
</Description>
</Member>
<Member Name="Starting" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Starting step number]]>
</Description>
</Member>
<Member Name="Stopping" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Stopping step number]]>
</Description>
</Member>
</Members>
</DataType>
<DataType Name="ISA88_PackML_STS" Family="NoFamily" Class="User">
<Members>
<Member Name="ZZZZZZZZZZISA88_Pack0" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="ClearSeq_PC" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Pack0" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[Clearing complete]]>
</Description>
</Member>
<Member Name="CompletingSeq_PC" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Pack0" BitNumber="1" ExternalAccess="Read/Write">
<Description>
<![CDATA[Completing complete]]>
</Description>
</Member>
<Member Name="ResettingSeq_PC" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Pack0" BitNumber="2" ExternalAccess="Read/Write">
<Description>
<![CDATA[Resetting complete]]>
</Description>
</Member>
<Member Name="StartingSeq_PC" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Pack0" BitNumber="3" ExternalAccess="Read/Write">
<Description>
<![CDATA[Starting complete]]>
</Description>
</Member>
<Member Name="StoppingSeq_PC" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Pack0" BitNumber="4" ExternalAccess="Read/Write">
<Description>
<![CDATA[Stopping complete]]>
</Description>
</Member>
</Members>
</DataType>
<DataType Name="ISA88_State_SC" Family="NoFamily" Class="User">
<Members>
<Member Name="ZZZZZZZZZZISA88_Stat0" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Execute_to_Completing" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Stat0" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[EquipmentModule requests to move from 
Execute 
to 
Completing]]>
</Description>
</Member>
<Member Name="Unholding_to_Execute" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Stat0" BitNumber="1" ExternalAccess="Read/Write">
<Description>
<![CDATA[EquipmentModule requests to move from 
Unholding
to 
Execute]]>
</Description>
</Member>
<Member Name="Starting_to_Execute" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Stat0" BitNumber="2" ExternalAccess="Read/Write">
<Description>
<![CDATA[EquipmentModule requests to move from 
Starting
to 
Execute]]>
</Description>
</Member>
<Member Name="Holding_to_Held" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Stat0" BitNumber="3" ExternalAccess="Read/Write">
<Description>
<![CDATA[EquipmentModule requests to move from 
Holding
to 
Held]]>
</Description>
</Member>
<Member Name="Completing_to_Completed" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Stat0" BitNumber="4" ExternalAccess="Read/Write">
<Description>
<![CDATA[EquipmentModule requests to move from 
Completing
to 
Completed]]>
</Description>
</Member>
<Member Name="Suspending_to_Suspended" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Stat0" BitNumber="5" ExternalAccess="Read/Write">
<Description>
<![CDATA[EquipmentModule requests to move from 
Suspending 
to 
Suspended]]>
</Description>
</Member>
<Member Name="Unsuspending_to_Execute" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Stat0" BitNumber="6" ExternalAccess="Read/Write">
<Description>
<![CDATA[EquipmentModule requests to move from 
Unsuspending
to 
Execute]]>
</Description>
</Member>
<Member Name="Resetting_to_Idle" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Stat0" BitNumber="7" ExternalAccess="Read/Write">
<Description>
<![CDATA[EquipmentModule requests to move from 
Resetting 
to 
Idle]]>
</Description>
</Member>
<Member Name="ZZZZZZZZZZISA88_Stat9" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Stopping_to_Stopped" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Stat9" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[EquipmentModule requests to move from 
Stopping
to 
Stopped]]>
</Description>
</Member>
<Member Name="Clearing_to_Stopped" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Stat9" BitNumber="1" ExternalAccess="Read/Write">
<Description>
<![CDATA[EquipmentModule requests to move from 
Clearing
to 
Stopped]]>
</Description>
</Member>
<Member Name="Aborting_to_Aborted" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Stat9" BitNumber="2" ExternalAccess="Read/Write">
<Description>
<![CDATA[EquipmentModule requests to move from 
Aborting
to 
Aborted]]>
</Description>
</Member>
<Member Name="Wrk_Module_Disabled" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Stat9" BitNumber="3" ExternalAccess="Read/Write">
<Description>
<![CDATA[Disables the module]]>
</Description>
</Member>
<Member Name="Wrk_Stop_trigger" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Stat9" BitNumber="4" ExternalAccess="Read/Write">
<Description>
<![CDATA[Forces the module to Stopped]]>
</Description>
</Member>
<Member Name="Wrk_Abort_trigger" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Stat9" BitNumber="5" ExternalAccess="Read/Write">
<Description>
<![CDATA[Forces the module to fault]]>
</Description>
</Member>
<Member Name="Sts_CurrentJob" DataType="STRING" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Description of current job]]>
</Description>
</Member>
<Member Name="ZZZZZZZZZZISA88_Stat17" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Wrk_Suspend" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Stat17" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[Forces the module to suspend]]>
</Description>
</Member>
<Member Name="Wrk_Unsuspend" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Stat17" BitNumber="1" ExternalAccess="Read/Write">
<Description>
<![CDATA[Forces the module to Execute from Suspend]]>
</Description>
</Member>
</Members>
</DataType>
<DataType Name="ISA88_State_UserInputs" Family="NoFamily" Class="User">
<Description>
<![CDATA[operations from the HMI]]>
</Description>
<Members>
<Member Name="ZZZZZZZZZZISA88_Stat0" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Hold" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Stat0" BitNumber="0" ExternalAccess="Read/Write"/>
<Member Name="UnHold" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Stat0" BitNumber="1" ExternalAccess="Read/Write"/>
<Member Name="Start" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Stat0" BitNumber="2" ExternalAccess="Read/Write"/>
<Member Name="Suspend" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Stat0" BitNumber="3" ExternalAccess="Read/Write"/>
<Member Name="UnSuspend" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Stat0" BitNumber="4" ExternalAccess="Read/Write"/>
<Member Name="Reset" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Stat0" BitNumber="5" ExternalAccess="Read/Write"/>
<Member Name="Stop" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Stat0" BitNumber="6" ExternalAccess="Read/Write"/>
<Member Name="Abort" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Stat0" BitNumber="7" ExternalAccess="Read/Write"/>
<Member Name="ZZZZZZZZZZISA88_Stat9" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Clear" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Stat9" BitNumber="0" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="ISA88_State_UserOutputs" Family="NoFamily" Class="User">
<Members>
<Member Name="ZZZZZZZZZZISA88_Stat0" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Held" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Stat0" BitNumber="0" ExternalAccess="Read/Write"/>
<Member Name="Unholding" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Stat0" BitNumber="1" ExternalAccess="Read/Write"/>
<Member Name="Holding" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Stat0" BitNumber="2" ExternalAccess="Read/Write"/>
<Member Name="Idle" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Stat0" BitNumber="3" ExternalAccess="Read/Write"/>
<Member Name="Starting" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Stat0" BitNumber="4" ExternalAccess="Read/Write"/>
<Member Name="Execute" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Stat0" BitNumber="5" ExternalAccess="Read/Write"/>
<Member Name="Completing" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Stat0" BitNumber="6" ExternalAccess="Read/Write"/>
<Member Name="Complete" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Stat0" BitNumber="7" ExternalAccess="Read/Write"/>
<Member Name="ZZZZZZZZZZISA88_Stat9" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Resetting" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Stat9" BitNumber="0" ExternalAccess="Read/Write"/>
<Member Name="Unsuspending" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Stat9" BitNumber="1" ExternalAccess="Read/Write"/>
<Member Name="Suspended" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Stat9" BitNumber="2" ExternalAccess="Read/Write"/>
<Member Name="Suspending" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Stat9" BitNumber="3" ExternalAccess="Read/Write"/>
<Member Name="Stopped" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Stat9" BitNumber="4" ExternalAccess="Read/Write"/>
<Member Name="Stopping" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Stat9" BitNumber="5" ExternalAccess="Read/Write"/>
<Member Name="Clearing" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Stat9" BitNumber="6" ExternalAccess="Read/Write"/>
<Member Name="Aborted" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Stat9" BitNumber="7" ExternalAccess="Read/Write"/>
<Member Name="ZZZZZZZZZZISA88_Stat18" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Aborting" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZISA88_Stat18" BitNumber="0" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="ISA88_States_txt" Family="NoFamily" Class="User">
<Description>
<![CDATA[only holds the text of states]]>
</Description>
<Members>
<Member Name="Aborted" DataType="STRING_16" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Aborting" DataType="STRING_16" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Clearing" DataType="STRING_16" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Complete" DataType="STRING_16" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Completing" DataType="STRING_16" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Execute" DataType="STRING_16" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Held" DataType="STRING_16" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Holding" DataType="STRING_16" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Idle" DataType="STRING_16" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Resetting" DataType="STRING_16" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Starting" DataType="STRING_16" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Stopped" DataType="STRING_16" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Stopping" DataType="STRING_16" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Suspended" DataType="STRING_16" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Suspending" DataType="STRING_16" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="UnSuspending" DataType="STRING_16" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="UnHolding" DataType="STRING_16" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="UDT_Interface_Machine2MES" Family="NoFamily" Class="User">
<Members>
<Member Name="Header" DataType="UDT_Interface_Machine2MES_Header" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="OrderParameter" DataType="UDT_Interface_Machine2MES_OrderParameter" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Parameter" DataType="UDT_Interface_Machine2MES_Parameter" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Diagnostics" DataType="UDT_Interface_Machine2MES_Diagnostics" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Status" DataType="UDT_Interface_Machine2MES_Status" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
<Dependencies>
<Dependency Type="DataType" Name="UDT_Interface_Machine2MES_Header"/>
<Dependency Type="DataType" Name="UDT_Interface_Machine2MES_OrderParameter"/>
<Dependency Type="DataType" Name="UDT_Interface_Machine2MES_Parameter"/>
<Dependency Type="DataType" Name="UDT_Interface_Machine2MES_Diagnostics"/>
<Dependency Type="DataType" Name="UDT_Interface_Machine2MES_Status"/>
</Dependencies>
</DataType>
<DataType Name="UDT_Interface_Machine2MES_Diagnostics" Family="NoFamily" Class="User">
<Members>
<Member Name="Alarms" DataType="UINT" Dimension="4" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Warnings" DataType="UINT" Dimension="4" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Visualisations" DataType="DINT" Dimension="20" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[array of 20 elements
0= off
1 = on
2 = Spare
3= Manually turn on
4 = error / faulted]]>
</Description>
</Member>
</Members>
</DataType>
<DataType Name="UDT_Interface_Machine2MES_Header" Family="NoFamily" Class="User">
<Members>
<Member Name="Watchdog" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Machine writes the recived value on this value]]>
</Description>
</Member>
</Members>
</DataType>
<DataType Name="UDT_Interface_Machine2MES_OrderParameter" Family="NoFamily" Class="User">
<Members>
<Member Name="OrderNo" DataType="STRING" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[reflection --> for Check if machine has accepted values]]>
</Description>
</Member>
<Member Name="RecipeNo" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[reflection --> for Check if machine has accepted values]]>
</Description>
</Member>
<Member Name="Command" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[reflection --> for Check if machine has accepted values]]>
</Description>
</Member>
<Member Name="OrderParameter_1" DataType="STRING" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[reflection --> for Check if machine has accepted values]]>
</Description>
</Member>
<Member Name="OrderParameter_n" DataType="STRING" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[reflection --> for Check if machine has accepted values]]>
</Description>
</Member>
</Members>
</DataType>
<DataType Name="UDT_Interface_Machine2MES_Parameter" Family="NoFamily" Class="User">
<Members>
<Member Name="Command" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[reflection --> for Check if machine has accepted values]]>
</Description>
</Member>
<Member Name="Parameter_1" DataType="STRING" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[reflection --> for Check if machine has accepted values]]>
</Description>
</Member>
<Member Name="Parameter_n" DataType="STRING" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[reflection --> for Check if machine has accepted values]]>
</Description>
</Member>
</Members>
</DataType>
<DataType Name="UDT_Interface_Machine2MES_Status" Family="NoFamily" Class="User">
<Members>
<Member Name="MachineState" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Machine status
0 = Idle, 
1 = Run, 
2 = Breakdown/Stopped, 
3 = Wait
 4 = Maintenance,
 5 = Pause,
 6 = Retooling]]>
</Description>
</Member>
<Member Name="MachineSubState" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Classification of machine status]]>
</Description>
</Member>
<Member Name="UserRequest" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[A User Action is needed]]>
</Description>
</Member>
</Members>
</DataType>
<DataType Name="UDT_Interface_MES2Machine" Family="NoFamily" Class="User">
<Members>
<Member Name="Header" DataType="UDT_Interface_MES2Machine_Header" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="OrderParameter" DataType="UDT_Interface_MES2Machine_OrderParameter" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Parameter" DataType="UDT_Interface_MES2Machine_Parameter" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
<Dependencies>
<Dependency Type="DataType" Name="UDT_Interface_MES2Machine_Header"/>
<Dependency Type="DataType" Name="UDT_Interface_MES2Machine_OrderParameter"/>
<Dependency Type="DataType" Name="UDT_Interface_MES2Machine_Parameter"/>
</Dependencies>
</DataType>
<DataType Name="UDT_Interface_MES2Machine_Header" Family="NoFamily" Class="User">
<Members>
<Member Name="Watchdog" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[AX sets to value +1 and waits for the response of the machine]]>
</Description>
</Member>
</Members>
</DataType>
<DataType Name="UDT_Interface_MES2Machine_OrderParameter" Family="NoFamily" Class="User">
<Members>
<Member Name="OrderNo" DataType="STRING" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Actual Order Number]]>
</Description>
</Member>
<Member Name="RecipeNo" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Actual Recipe Number --> Has to be stored in AX dependet to the produced Material]]>
</Description>
</Member>
<Member Name="Command" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Command to the machine --> 0 = nothing; 1 = Start / Release; 2 = Hold;  3 = Abort;  4 = Reset ActValues;  5 = Take over Data]]>
</Description>
</Member>
<Member Name="OrderParameter_1" DataType="STRING" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Order Parameter like Setpoint --> Dependent to the actual order]]>
</Description>
</Member>
<Member Name="OrderParameter_n" DataType="STRING" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Order Parameter like Setpoint --> Dependent to the actual order]]>
</Description>
</Member>
</Members>
</DataType>
<DataType Name="UDT_Interface_MES2Machine_Parameter" Family="NoFamily" Class="User">
<Members>
<Member Name="Command" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Command to the machine --> 0 = nothing; 5 = Take over Data]]>
</Description>
</Member>
<Member Name="Parameter" DataType="STRING" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[CommandString by Orkla]]>
</Description>
</Member>
<Member Name="Parameter_n" DataType="STRING" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Parameter dependent to the actual Material --> Setpoints for equipments, Temperatures,pressures,… --> These Parameters has to be storend in AX dependet to the material]]>
</Description>
</Member>
</Members>
</DataType>
</DataTypes>
<Modules Use="Context">
<Module Use="Reference" Name="CAB1B_IO_LightCream">
</Module>
</Modules>
<AddOnInstructionDefinitions Use="Context">
<AddOnInstructionDefinition Name="Command_String" Class="Standard" Revision="1.0" Vendor="WPI" ExecutePrescan="true" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2021-09-29T07:55:51.907Z" CreatedBy="WPI\engineer" EditedDate="2022-09-12T07:15:25.406Z" EditedBy="WPI\tom.reit"
 SoftwareRevision="v33.00">
<Description>
<![CDATA[Mixer control based on Orklas command string. ]]>
</Description>
<RevisionNote>
<![CDATA[First version]]>
</RevisionNote>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="CommandString" TagType="Base" DataType="STRING" Usage="InOut" Required="true" Visible="true" Constant="false">
<Description>
<![CDATA[Input Command string]]>
</Description>
</Parameter>
<Parameter Name="Cmd_Mixer" TagType="Base" DataType="INT" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[bit 0 = stop mixer
bit 1 = start mixer 
bit 2 = open mixer
bit 3 = close mixer
bit 4 = manual step
bit 5 = discharge   ]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cmd_Mixer_Speed_Fast" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cmd_Mixer_Time_Fast" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cmd_Mixer_Time_Slow" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cmd_Mixer_Time_Wait" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cmd_Mixer_Temperature" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cmd_Mixer_Time_Min" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[minimal mixing time]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cmd_Mixer_Time_Max" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[max mixing time]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Time_RecievedCommand" TagType="Base" DataType="LINT" Usage="Output" Radix="Date/Time" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Time_WriteCommand" TagType="Base" DataType="LINT" Usage="Output" Radix="Date/Time" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_MixingByTime" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_MixingByTemperature" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_SuccesfulRead" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[String was succesful read and write according to CommandString]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="ERR_InvalidCommand" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[command didnt have end token]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="ERR_TooManySegments" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Segment index reached higher than max value]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cmd_Mixer_Speed_Slow" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="CommandString_Segment" DataType="STRING" Dimensions="10" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[[[3,'MBD$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[2,'MC$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[3,'MSF$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[3,'MTF$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Array DataType="STRING" Dimensions="10">
<Element Index="[0]">
<Structure DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['MBD']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['MC']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['MSF']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['MTF']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</Array>
</DefaultData>
</LocalTag>
<LocalTag Name="CommandString_Segment_Value" DataType="STRING" Dimensions="10" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[[[1,'1$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[1,'1$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[2,'80$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[3,'100$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Array DataType="STRING" Dimensions="10">
<Element Index="[0]">
<Structure DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['1']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['1']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['80']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['100']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</Array>
</DefaultData>
</LocalTag>
<LocalTag Name="CommandStringSize" DataType="DINT" Radix="Decimal" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[26]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="26"/>
</DefaultData>
</LocalTag>
<LocalTag Name="count" DataType="INT" Radix="Decimal" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[82]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Decimal" Value="82"/>
</DefaultData>
</LocalTag>
<LocalTag Name="i" DataType="INT" Radix="Decimal" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="FoundPlace" DataType="DINT" Radix="Decimal" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[4]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="4"/>
</DefaultData>
</LocalTag>
<LocalTag Name="prev_i" DataType="DINT" Radix="Decimal" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[26]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="26"/>
</DefaultData>
</LocalTag>
<LocalTag Name="readString" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="segment_Index" DataType="INT" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[index num for array]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[4]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Decimal" Value="4"/>
</DefaultData>
</LocalTag>
<LocalTag Name="wrk_end_token" DataType="SINT" Radix="ASCII" ExternalAccess="Read/Write">
<Description>
<![CDATA[end token will always be " # "]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[35]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="ASCII" Value="'#'"/>
</DefaultData>
</LocalTag>
<LocalTag Name="wrk_split_token" DataType="SINT" Radix="ASCII" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[59]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="ASCII" Value="';'"/>
</DefaultData>
</LocalTag>
<LocalTag Name="sts_CommandString" DataType="CommandString" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[[[[3,'MBD$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[2,'MC$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[3,'MSF$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[3,'MTF$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[1,1,80,100,0,0,0,0,0,0]]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="CommandString">
<ArrayMember Name="Cmd" DataType="STRING" Dimensions="10">
<Element Index="[0]">
<Structure DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['MBD']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['MC']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['MSF']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['MTF']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Value" DataType="DINT" Dimensions="10" Radix="Decimal">
<Element Index="[0]" Value="1"/>
<Element Index="[1]" Value="1"/>
<Element Index="[2]" Value="80"/>
<Element Index="[3]" Value="100"/>
<Element Index="[4]" Value="0"/>
<Element Index="[5]" Value="0"/>
<Element Index="[6]" Value="0"/>
<Element Index="[7]" Value="0"/>
<Element Index="[8]" Value="0"/>
<Element Index="[9]" Value="0"/>
</ArrayMember>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="wrk_String" DataType="STRING" ExternalAccess="Read/Write">
<Description>
<![CDATA[temp string will be overwritten by each segment]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,'#TF_100;s_90;$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="0">
<![CDATA['']]>
</DefaultData>
</LocalTag>
<LocalTag Name="wrk_value_token_str" DataType="STRING" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[[1,'_$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="1">
<![CDATA['_']]>
</DefaultData>
</LocalTag>
<LocalTag Name="wrk_Prev_CommandString" DataType="STRING" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="0">
<![CDATA['']]>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="Logic" Type="ST">
<Description>
<![CDATA[Mixer control based on Orklas command string. ]]>
</Description>
<STContent>
<Line Number="0">
<![CDATA[////////////////////////////////////////////////////////////]]>
</Line>
<Line Number="1">
<![CDATA[//   Copyright (c)  WPI]]>
</Line>
<Line Number="2">
<![CDATA[//------------------------------------------------------------]]>
</Line>
<Line Number="3">
<![CDATA[//   Routine: Command_String - Logic]]>
</Line>
<Line Number="4">
<![CDATA[//   Author: WPI\engineer]]>
</Line>
<Line Number="5">
<![CDATA[//   Created: 29-9-2021]]>
</Line>
<Line Number="6">
<![CDATA[//------------------------------------------------------------]]>
</Line>
<Line Number="7">
<![CDATA[//   Description:]]>
</Line>
<Line Number="8">
<![CDATA[//           Mixer control based on Orklas command string. ]]>
</Line>
<Line Number="9">
<![CDATA[//           ]]>
</Line>
<Line Number="10">
<![CDATA[//]]>
</Line>
<Line Number="11">
<![CDATA[//   History:]]>
</Line>
<Line Number="12">
<![CDATA[//]]>
</Line>
<Line Number="13">
<![CDATA[////////////////////////////////////////////////////////////]]>
</Line>
<Line Number="14">
<![CDATA[#region "Check for new command"]]>
</Line>
<Line Number="15">
<![CDATA[	if wrk_Prev_CommandString <> CommandString then ]]>
</Line>
<Line Number="16">
<![CDATA[		Sts_SuccesfulRead	:=0;]]>
</Line>
<Line Number="17">
<![CDATA[		readString			:=1; ]]>
</Line>
<Line Number="18">
<![CDATA[		gsv(WallClockTime,,CurrentValue,Sts_Time_RecievedCommand);]]>
</Line>
<Line Number="19">
<![CDATA[	end_if;]]>
</Line>
<Line Number="20">
<![CDATA[#endregion]]>
</Line>
<Line Number="21">
<![CDATA[#region "Read command string and apply logic"]]>
</Line>
<Line Number="22">
<![CDATA[	if readString then		]]>
</Line>
<Line Number="23">
<![CDATA[	#region "Check if command is valid"	]]>
</Line>
<Line Number="24">
<![CDATA[		for i := 0 to 81 do]]>
</Line>
<Line Number="25">
<![CDATA[			if CommandString.DATA[i] = wrk_end_token then]]>
</Line>
<Line Number="26">
<![CDATA[				CommandStringSize		:=	i;	// set comamndstringSize]]>
</Line>
<Line Number="27">
<![CDATA[				ERR_InvalidCommand		:=	0;	// valid string detected]]>
</Line>
<Line Number="28">
<![CDATA[				exit;							// break for loop]]>
</Line>
<Line Number="29">
<![CDATA[			end_if;]]>
</Line>
<Line Number="30">
<![CDATA[			if i=81 AND CommandString.DATA[i] <> wrk_end_token then ]]>
</Line>
<Line Number="31">
<![CDATA[				ERR_InvalidCommand		:=	1; 	// no # was found in command string]]>
</Line>
<Line Number="32">
<![CDATA[				readString				:=	0;	// break readstring]]>
</Line>
<Line Number="33">
<![CDATA[			end_if;]]>
</Line>
<Line Number="34">
<![CDATA[		end_for;]]>
</Line>
<Line Number="35">
<![CDATA[				i						:=	0;	// set index back to 0]]>
</Line>
<Line Number="36">
<![CDATA[	#endregion]]>
</Line>
<Line Number="37">
<![CDATA[	#region Clear old Segments]]>
</Line>
<Line Number="38">
<![CDATA[		for i := 0 to 9 do]]>
</Line>
<Line Number="39">
<![CDATA[			Cmd_Mixer										:=0;]]>
</Line>
<Line Number="40">
<![CDATA[			Cmd_Mixer_Speed_Fast							:=0;]]>
</Line>
<Line Number="41">
<![CDATA[			Cmd_Mixer_Speed_Slow							:=0;]]>
</Line>
<Line Number="42">
<![CDATA[			Cmd_Mixer_Temperature							:=0;]]>
</Line>
<Line Number="43">
<![CDATA[			Cmd_Mixer_Time_Fast								:=0;]]>
</Line>
<Line Number="44">
<![CDATA[			Cmd_Mixer_Time_Max								:=0;]]>
</Line>
<Line Number="45">
<![CDATA[			Cmd_Mixer_Time_Min								:=0;]]>
</Line>
<Line Number="46">
<![CDATA[			Cmd_Mixer_Time_Slow								:=0;]]>
</Line>
<Line Number="47">
<![CDATA[			Cmd_Mixer_Time_Wait								:=0;]]>
</Line>
<Line Number="48">
<![CDATA[			CommandString_Segment[i]						:='';]]>
</Line>
<Line Number="49">
<![CDATA[			sts_CommandString.Cmd[i]						:='';]]>
</Line>
<Line Number="50">
<![CDATA[			for count := 0 to 81 do]]>
</Line>
<Line Number="51">
<![CDATA[				CommandString_Segment[i].DATA[count]		:=0;]]>
</Line>
<Line Number="52">
<![CDATA[				sts_CommandString.Cmd[i].DATA[count]		:=0;]]>
</Line>
<Line Number="53">
<![CDATA[				CommandString_Segment[i].LEN				:=0;]]>
</Line>
<Line Number="54">
<![CDATA[				sts_CommandString.Cmd[i].LEN				:=0;				]]>
</Line>
<Line Number="55">
<![CDATA[				CommandString_Segment_Value[i].DATA[count]	:=0;]]>
</Line>
<Line Number="56">
<![CDATA[				sts_CommandString.Cmd[i].DATA[count]		:=0;				]]>
</Line>
<Line Number="57">
<![CDATA[				CommandString_Segment_Value[i].LEN 			:=0;]]>
</Line>
<Line Number="58">
<![CDATA[				sts_CommandString.Cmd[i].LEN 				:=0;]]>
</Line>
<Line Number="59">
<![CDATA[			end_for;]]>
</Line>
<Line Number="60">
<![CDATA[		end_for;]]>
</Line>
<Line Number="61">
<![CDATA[		i:=0;	]]>
</Line>
<Line Number="62">
<![CDATA[	#endregion]]>
</Line>
<Line Number="63">
<![CDATA[	#region ReadString]]>
</Line>
<Line Number="64">
<![CDATA[		prev_i			:=	0;	// prepre for new string]]>
</Line>
<Line Number="65">
<![CDATA[		segment_Index	:=	0;	// prepare for new string]]>
</Line>
<Line Number="66">
<![CDATA[		for i := 0 to CommandStringSize do]]>
</Line>
<Line Number="67">
<![CDATA[			wrk_String.DATA[i-prev_i]	:=	CommandString.DATA[i];]]>
</Line>
<Line Number="68">
<![CDATA[			wrk_String.LEN				:=	i-prev_i;]]>
</Line>
<Line Number="69">
<![CDATA[			if CommandString.DATA[i] = wrk_split_token  then]]>
</Line>
<Line Number="70">
<![CDATA[				prev_i:=(i+1);]]>
</Line>
<Line Number="71">
<![CDATA[				#region Prevent overflow array]]>
</Line>
<Line Number="72">
<![CDATA[					if segment_Index>9 then ]]>
</Line>
<Line Number="73">
<![CDATA[						ERR_TooManySegments	:=1;]]>
</Line>
<Line Number="74">
<![CDATA[						readString			:=0;]]>
</Line>
<Line Number="75">
<![CDATA[						exit;]]>
</Line>
<Line Number="76">
<![CDATA[					else]]>
</Line>
<Line Number="77">
<![CDATA[						ERR_TooManySegments:=0;]]>
</Line>
<Line Number="78">
<![CDATA[					end_if;]]>
</Line>
<Line Number="79">
<![CDATA[				#endregion]]>
</Line>
<Line Number="80">
<![CDATA[				CommandString_Segment[segment_Index]:=wrk_String;]]>
</Line>
<Line Number="81">
<![CDATA[				segment_Index:=segment_Index+1;]]>
</Line>
<Line Number="82">
<![CDATA[			end_if;]]>
</Line>
<Line Number="83">
<![CDATA[		end_for;]]>
</Line>
<Line Number="84">
<![CDATA[	#endregion]]>
</Line>
<Line Number="85">
<![CDATA[	if NOT ERR_TooManySegments AND NOT ERR_InvalidCommand THEN]]>
</Line>
<Line Number="86">
<![CDATA[		/* Clear wrk_string*/]]>
</Line>
<Line Number="87">
<![CDATA[		wrk_String		:=	'';]]>
</Line>
<Line Number="88">
<![CDATA[		wrk_String.LEN	:=	0;]]>
</Line>
<Line Number="89">
<![CDATA[		#region read cmd value]]>
</Line>
<Line Number="90">
<![CDATA[		FoundPlace:=0;]]>
</Line>
<Line Number="91">
<![CDATA[		i:=0;]]>
</Line>
<Line Number="92">
<![CDATA[			for i := 0 to segment_Index-1 do]]>
</Line>
<Line Number="93">
<![CDATA[				find(CommandString_Segment[i],wrk_value_token_str,1,FoundPlace);]]>
</Line>
<Line Number="94">
<![CDATA[				for count := FoundPlace to CommandString_Segment[i].LEN do]]>
</Line>
<Line Number="95">
<![CDATA[					CommandString_Segment_Value[i].DATA[count-FoundPlace]:=CommandString_Segment[i].DATA[count];]]>
</Line>
<Line Number="96">
<![CDATA[					CommandString_Segment_Value[i].LEN:=CommandString_Segment[i].LEN-FoundPlace;]]>
</Line>
<Line Number="97">
<![CDATA[				end_for;	]]>
</Line>
<Line Number="98">
<![CDATA[			end_for;]]>
</Line>
<Line Number="99">
<![CDATA[			i		:=	0;]]>
</Line>
<Line Number="100">
<![CDATA[			count	:=	0;]]>
</Line>
<Line Number="101">
<![CDATA[		#endregion]]>
</Line>
<Line Number="102">
<![CDATA[		#region SubString]]>
</Line>
<Line Number="103">
<![CDATA[			for i := 0 to segment_Index-1 do]]>
</Line>
<Line Number="104">
<![CDATA[				find(CommandString_Segment[i],wrk_value_token_str,1,FoundPlace);]]>
</Line>
<Line Number="105">
<![CDATA[				for count := FoundPlace-1 to 81 do]]>
</Line>
<Line Number="106">
<![CDATA[					CommandString_Segment[i].DATA[count]:=0;]]>
</Line>
<Line Number="107">
<![CDATA[				end_for;]]>
</Line>
<Line Number="108">
<![CDATA[				CommandString_Segment[i].LEN:=FoundPlace-1;	]]>
</Line>
<Line Number="109">
<![CDATA[			end_for;]]>
</Line>
<Line Number="110">
<![CDATA[		#endregion]]>
</Line>
<Line Number="111">
<![CDATA[		#region Move values to sturcture]]>
</Line>
<Line Number="112">
<![CDATA[			for i := 0 to segment_Index-1 do]]>
</Line>
<Line Number="113">
<![CDATA[				sts_CommandString.Cmd[i]	:=	CommandString_Segment[i];]]>
</Line>
<Line Number="114">
<![CDATA[				STOD(CommandString_Segment_Value[i],sts_CommandString.Value[i]);]]>
</Line>
<Line Number="115">
<![CDATA[			end_for;]]>
</Line>
<Line Number="116">
<![CDATA[		#endregion]]>
</Line>
<Line Number="117">
<![CDATA[		#region "decode string"]]>
</Line>
<Line Number="118">
<![CDATA[			for i := 0 to 9 do]]>
</Line>
<Line Number="119">
<![CDATA[				if 		sts_CommandString.Cmd[i] 		= 	'MBD' 	then 	// Mixing by time / duration]]>
</Line>
<Line Number="120">
<![CDATA[							Sts_MixingByTime:=1;]]>
</Line>
<Line Number="121">
<![CDATA[							Sts_MixingByTemperature:=0;]]>
</Line>
<Line Number="122">
<![CDATA[				elsif 	sts_CommandString.Cmd[i] 		= 	'MBT' 	then 	// Mixing by temperature]]>
</Line>
<Line Number="123">
<![CDATA[							Sts_MixingByTime:=0;]]>
</Line>
<Line Number="124">
<![CDATA[							Sts_MixingByTemperature:=1;]]>
</Line>
<Line Number="125">
<![CDATA[				elsif 	sts_CommandString.Cmd[i] 		= 	'MC' 	then 	// Mixing Command		]]>
</Line>
<Line Number="126">
<![CDATA[					if		sts_CommandString.Value[i]	= 	0 		then	// Stop Mixer]]>
</Line>
<Line Number="127">
<![CDATA[						Cmd_Mixer:=2#0000_0000_0000_0001;]]>
</Line>
<Line Number="128">
<![CDATA[					elsif	sts_CommandString.Value[i]	= 	1 		then	// Start Mixer]]>
</Line>
<Line Number="129">
<![CDATA[						Cmd_Mixer:=2#0000_0000_0000_0010;]]>
</Line>
<Line Number="130">
<![CDATA[					elsif	sts_CommandString.Value[i]	= 	2 		then	// open Mixer]]>
</Line>
<Line Number="131">
<![CDATA[						Cmd_Mixer:=2#0000_0000_0000_0100;]]>
</Line>
<Line Number="132">
<![CDATA[					elsif	sts_CommandString.Value[i]	= 	3 		then	// close Mixer]]>
</Line>
<Line Number="133">
<![CDATA[						Cmd_Mixer:=2#0000_0000_0000_1000;]]>
</Line>
<Line Number="134">
<![CDATA[					elsif	sts_CommandString.Value[i]	= 	4 		then	// manual step active]]>
</Line>
<Line Number="135">
<![CDATA[						Cmd_Mixer:=2#0000_0000_0001_0000;]]>
</Line>
<Line Number="136">
<![CDATA[					elsif	sts_CommandString.Value[i]	= 	5 		then	// discharge mixer]]>
</Line>
<Line Number="137">
<![CDATA[						Cmd_Mixer:=2#0000_0000_0010_0000;]]>
</Line>
<Line Number="138">
<![CDATA[					elsif	sts_CommandString.Value[i]	= 	20 		then	// Open flap]]>
</Line>
<Line Number="139">
<![CDATA[						Cmd_Mixer:=2#0000_0000_0100_0000;]]>
</Line>
<Line Number="140">
<![CDATA[					elsif	sts_CommandString.Value[i]	= 	21 		then	// Close flap]]>
</Line>
<Line Number="141">
<![CDATA[						Cmd_Mixer:=2#0000_0000_1000_0000;												]]>
</Line>
<Line Number="142">
<![CDATA[					end_if;]]>
</Line>
<Line Number="143">
<![CDATA[				elsif 	sts_CommandString.Cmd[i] 		= 	'MSF' 	then 	// Mixer speed fast]]>
</Line>
<Line Number="144">
<![CDATA[							Cmd_Mixer_Speed_Fast:=sts_CommandString.Value[i];		]]>
</Line>
<Line Number="145">
<![CDATA[				elsif 	sts_CommandString.Cmd[i] 		= 	'MSS' 	then 	// Mixer speed slow]]>
</Line>
<Line Number="146">
<![CDATA[							Cmd_Mixer_Speed_Slow:=sts_CommandString.Value[i];			]]>
</Line>
<Line Number="147">
<![CDATA[				elsif 	sts_CommandString.Cmd[i] 		= 	'MTF' 	then 	// Mixing time fast]]>
</Line>
<Line Number="148">
<![CDATA[							Cmd_Mixer_Time_Fast:=sts_CommandString.Value[i];				]]>
</Line>
<Line Number="149">
<![CDATA[				elsif 	sts_CommandString.Cmd[i] 		= 	'MTS' 	then 	// Mixing time slow]]>
</Line>
<Line Number="150">
<![CDATA[							Cmd_Mixer_Time_Slow:=sts_CommandString.Value[i];			]]>
</Line>
<Line Number="151">
<![CDATA[				elsif 	sts_CommandString.Cmd[i] 		= 	'MTW' 	then 	// Waiting time]]>
</Line>
<Line Number="152">
<![CDATA[							Cmd_Mixer_Time_Wait:=sts_CommandString.Value[i];				]]>
</Line>
<Line Number="153">
<![CDATA[				elsif 	sts_CommandString.Cmd[i] 		= 	'MOT' 	then 	// Optimal mixing temperature]]>
</Line>
<Line Number="154">
<![CDATA[							Cmd_Mixer_Temperature:=sts_CommandString.Value[i];			]]>
</Line>
<Line Number="155">
<![CDATA[				elsif 	sts_CommandString.Cmd[i] 		= 	'MIT' 	then 	// Min mixing time ]]>
</Line>
<Line Number="156">
<![CDATA[							Cmd_Mixer_Time_Min:=sts_CommandString.Value[i];				]]>
</Line>
<Line Number="157">
<![CDATA[				elsif 	sts_CommandString.Cmd[i] 		= 	'MAT' 	then 	// Max mixing time]]>
</Line>
<Line Number="158">
<![CDATA[							Cmd_Mixer_Time_Max:=sts_CommandString.Value[i];			]]>
</Line>
<Line Number="159">
<![CDATA[				end_if;	]]>
</Line>
<Line Number="160">
<![CDATA[			end_for;]]>
</Line>
<Line Number="161">
<![CDATA[			Sts_SuccesfulRead:=1;]]>
</Line>
<Line Number="162">
<![CDATA[			gsv(WallClockTime,,CurrentValue,Sts_Time_WriteCommand);]]>
</Line>
<Line Number="163">
<![CDATA[		end_if;]]>
</Line>
<Line Number="164">
<![CDATA[	#endregion]]>
</Line>
<Line Number="165">
<![CDATA[	i:=0;]]>
</Line>
<Line Number="166">
<![CDATA[	readString:=0;]]>
</Line>
<Line Number="167">
<![CDATA[	wrk_Prev_CommandString:=CommandString;]]>
</Line>
<Line Number="168">
<![CDATA[	end_if;]]>
</Line>
<Line Number="169">
<![CDATA[#endregion]]>
</Line>
<Line Number="170">
<![CDATA[]]>
</Line>
</STContent>
</Routine>
<Routine Name="Prescan" Type="ST">
<STContent>
<Line Number="0">
<![CDATA[////////////////////////////////////////////////////////////]]>
</Line>
<Line Number="1">
<![CDATA[//   Copyright (c)  WPI]]>
</Line>
<Line Number="2">
<![CDATA[//------------------------------------------------------------]]>
</Line>
<Line Number="3">
<![CDATA[//   Routine: Prescan]]>
</Line>
<Line Number="4">
<![CDATA[//   Author: WPI\engineer]]>
</Line>
<Line Number="5">
<![CDATA[//   Created: 29-9-2021]]>
</Line>
<Line Number="6">
<![CDATA[//------------------------------------------------------------]]>
</Line>
<Line Number="7">
<![CDATA[//   Description:]]>
</Line>
<Line Number="8">
<![CDATA[//           ]]>
</Line>
<Line Number="9">
<![CDATA[//]]>
</Line>
<Line Number="10">
<![CDATA[//   History:]]>
</Line>
<Line Number="11">
<![CDATA[//]]>
</Line>
<Line Number="12">
<![CDATA[////////////////////////////////////////////////////////////]]>
</Line>
<Line Number="13">
<![CDATA[wrk_end_token		:=35; // 35 is # ascii]]>
</Line>
<Line Number="14">
<![CDATA[wrk_split_token		:=59; // 35 is # ascii]]>
</Line>
<Line Number="15">
<![CDATA[wrk_value_token_str	:='_';// _ is value token]]>
</Line>
<Line Number="16">
<![CDATA[]]>
</Line>
<Line Number="17">
<![CDATA[]]>
</Line>
</STContent>
</Routine>
</Routines>
<Dependencies>
<Dependency Type="DataType" Name="CommandString"/>
</Dependencies>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="FLIP_FLOP" Class="Standard" Revision="1.0" ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2020-01-15T14:19:47.802Z" CreatedBy="WPI\engineer" EditedDate="2021-06-08T13:32:05.441Z" EditedBy="WPI\valentino.violante" SoftwareRevision="v33.00"
>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="input_time" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[1500]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="1500"/>
</DefaultData>
</Parameter>
<Parameter Name="Q" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="QB" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="INPUT_TIME_Q" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[the time Q is going to be active]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="INPUT_TIME_QB" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[the time QB is going to be active]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="FLIPFLOP_TIME" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="FLIPFLOP_timer1" DataType="TIMER" ExternalAccess="None">
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="FLIPFLOP_timer2" DataType="TIMER" ExternalAccess="None">
<DefaultData Format="L5K">
<![CDATA[[0,7500,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="7500"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="FLIPFLOP_TIME1" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="FLIPFLOP_TIME2" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="Logic" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[FLIP FLOP
]]>
</Comment>
<Text>
<![CDATA[[MOV(INPUT_TIME_Q,FLIPFLOP_timer1.PRE) ,MOV(INPUT_TIME_QB,FLIPFLOP_timer2.PRE) ];]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Text>
<![CDATA[TON(FLIPFLOP_timer1,?,?)XIC(FLIPFLOP_timer1.DN)TON(FLIPFLOP_timer2,?,?)XIC(FLIPFLOP_timer2.DN)RES(FLIPFLOP_timer1);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Text>
<![CDATA[XIO(FLIPFLOP_timer1.DN)OTE(Q);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Text>
<![CDATA[XIO(FLIPFLOP_timer2.DN)XIC(FLIPFLOP_timer1.DN)OTE(QB);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="ISA88_WiegersProcessInnovation" Class="Standard" Revision="1.0" Vendor="WPI" ExecutePrescan="true" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2020-11-13T12:57:02.407Z" CreatedBy="WPI\engineer" EditedDate="2022-06-02T08:49:25.662Z" EditedBy="WPI\tom.reit"
 SoftwareRevision="v33.00">
<Description>
<![CDATA[PackML ]]>
</Description>
<AdditionalHelpText>
<![CDATA[Bij een productie omgeving horen natuurlijk vele fysieke elementen, kleppen, pompen, tanks, koelers en mengers bijvoorbeeld. Deze elementen worden samen gebracht in een fysiek model waardoor vanuit basis elementen (control modules) complexere elementen kunnen worden opgebouwd. Met het samen brengen van deze control modules ontstaat bijvoorbeeld een tank met een functie. Deze tank kan dan als basis(template) dienen voor de volgende gelijke tanks. Op deze manier hoeft maar 1 complex element ontworpen en beschreven te worden. De gehele structuur van het fysieke model is als volgt:

Site – Een fabrieksterrein, bijvoorbeeld productie locatie Y.
Area – Een deel van een site waar zich een process cell kan bevinden, gebouw X.
Process Cell – Een deel van een fabriek met verschillende Units
Unit – Een deel van een fabriek waar een bepaald product een verandering ondergaat.
Equipment Module – Een verzameling van control modules die een taak verrichten, vullen, koelen, mengen.
Control Module – Een klep, pomp, motor.]]>
</AdditionalHelpText>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="PackTag" TagType="Base" DataType="ISA88_PackML_PackTags" Usage="InOut" Required="true" Visible="true" Constant="false"/>
<Parameter Name="Sts_Production" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[0 = spare
1 = production
2 = maintenance
3 = manual
4 = cleaning
5 = Customer defined
6 = Customer defined]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Maintenance" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[0 = spare
1 = production
2 = maintenance
3 = manual
4 = cleaning
5 = Customer defined
6 = Customer defined]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Manual" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[0 = spare
1 = production
2 = maintenance
3 = manual
4 = cleaning
5 = Customer defined
6 = Customer defined]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Cleaning" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[0 = spare
1 = production
2 = maintenance
3 = manual
4 = cleaning
5 = Customer defined
6 = Customer defined]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_MES_Controlled" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[0 = spare
1 = production
2 = maintenance
3 = manual
4 = cleaning
5 = MES Controlled
6 = Customer defined]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_CustomerDefined2" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[0 = spare
1 = production
2 = maintenance
3 = manual
4 = cleaning
5 = Customer defined
6 = Customer defined]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Modelfault" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[mode is not in valid range. most er wat aan doen]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Mode" TagType="Base" DataType="SINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[0 = spare
1 = production
2 = maintenance
3 = manual
4 = cleaning
5 = CustomerDefined 
6 = CustomerDefined]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="CurrentStatus" TagType="Base" DataType="STRING" Usage="InOut" Required="true" Visible="true" Constant="false"/>
<Parameter Name="HMI_I" TagType="Base" DataType="ISA88_State_UserInputs" Usage="InOut" Required="true" Visible="true" Constant="false"/>
<Parameter Name="MNC_I" TagType="Base" DataType="ISA88_State_UserInputs" Usage="InOut" Required="true" Visible="true" Constant="false">
<Description>
<![CDATA[Operations from machine]]>
</Description>
</Parameter>
<Parameter Name="HMI_O" TagType="Base" DataType="ISA88_State_UserOutputs" Usage="InOut" Required="true" Visible="true" Constant="false"/>
<Parameter Name="SC" TagType="Base" DataType="ISA88_State_SC" Usage="InOut" Required="true" Visible="true" Constant="false"/>
<Parameter Name="wrk_Aborted" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[outputs from state model]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="wrk_Stopped" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[outputs from state model]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="wrk_Idle" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[outputs from state model]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="wrk_Execute" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[outputs from state model]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="wrk_Complete" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[outputs from state model]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="wrk_Suspended" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[outputs from state model]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="wrk_Held" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[outputs from state model]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="wrk_Aborting" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[outputs from state model]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="wrk_Clearing" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[outputs from state model]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="wrk_Resetting" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[outputs from state model]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="wrk_Stopping" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[outputs from state model]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="wrk_Suspending" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[outputs from state model]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="wrk_Holding" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[outputs from state model]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="wrk_Completing" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[outputs from state model]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="wrk_Starting" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[outputs from state model]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="wrk_Unholding" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[outputs from state model]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="wrk_Unsuspending" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[outputs from state model]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="MES_Enabled" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Input from MES is enabled when true. 

this will be default set to true]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="ModeSelectedByMes" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Mode is selected by MES

user cant innerupt.]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="StopTrigger" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[triggers the stopping mode]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="AbortingTrigger" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[triggers the Aborting mode]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Suspend_Trigger" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Forces the object model to go to suspending state

this can be an hardware innerupt from outside

such as a digital input]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Unsuspend_Trigger" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Forces the object model to go to unsuspending state

this can be an hardware innerupt from outside

such as a digital input]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Suspend_loop_error" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[if both states are true, that will cause a loop 
from supsending to suspend to unsuspending to execute and will repeat]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="MachineFaulted" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[The machine has recieved a stop trigger or an Abort trigger]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Time" TagType="Base" DataType="LINT" Usage="Output" Radix="Date/Time" Required="false" Visible="true" ExternalAccess="Read Only">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
</DefaultData>
</Parameter>
<Parameter Name="LastEditDate" TagType="Base" DataType="LINT" Usage="Output" Radix="Date/Time" Required="false" Visible="true" ExternalAccess="Read Only">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="StateTxt" DataType="ISA88_States_txt" ExternalAccess="None">
<DefaultData Format="L5K">
<![CDATA[[[7,'Aborted$00$00$00$00$00$00$00$00$00'],[8,'Aborting$00$00$00$00$00$00$00$00'],[8,'Clearing$00$00$00$00$00$00$00$00'],[8,'Complete$00$00$00$00$00$00$00$00'],[10,'Completing$00$00$00$00$00$00'],[7,'Execute$00$00$00$00$00$00$00$00$00'],[4,'Held$00$00$00$00$00$00$00$00$00$00$00$00'],[7,'Holding$00$00$00$00$00$00$00$00$00'],[4,'Idle$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'Resetting$00$00$00$00$00$00$00'],[8,'Starting$00$00$00$00$00$00$00$00'],[7,'Stopped$00$00$00$00$00$00$00$00$00'],[8,'Stopping$00$00$00$00$00$00$00$00'],[9,'Suspended$00$00$00$00$00$00$00'],[10,'Suspending$00$00$00$00$00$00'],[12,'UnSuspending$00$00$00$00'],[9,'UnHolding$00$00$00$00$00$00$00']]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="ISA88_States_txt">
<StructureMember Name="Aborted" DataType="STRING_16">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="7"/>
<DataValueMember Name="DATA" DataType="STRING_16" Radix="ASCII">
<![CDATA['Aborted']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Aborting" DataType="STRING_16">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="8"/>
<DataValueMember Name="DATA" DataType="STRING_16" Radix="ASCII">
<![CDATA['Aborting']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Clearing" DataType="STRING_16">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="8"/>
<DataValueMember Name="DATA" DataType="STRING_16" Radix="ASCII">
<![CDATA['Clearing']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Complete" DataType="STRING_16">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="8"/>
<DataValueMember Name="DATA" DataType="STRING_16" Radix="ASCII">
<![CDATA['Complete']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Completing" DataType="STRING_16">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="10"/>
<DataValueMember Name="DATA" DataType="STRING_16" Radix="ASCII">
<![CDATA['Completing']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Execute" DataType="STRING_16">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="7"/>
<DataValueMember Name="DATA" DataType="STRING_16" Radix="ASCII">
<![CDATA['Execute']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Held" DataType="STRING_16">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING_16" Radix="ASCII">
<![CDATA['Held']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Holding" DataType="STRING_16">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="7"/>
<DataValueMember Name="DATA" DataType="STRING_16" Radix="ASCII">
<![CDATA['Holding']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Idle" DataType="STRING_16">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING_16" Radix="ASCII">
<![CDATA['Idle']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Resetting" DataType="STRING_16">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="9"/>
<DataValueMember Name="DATA" DataType="STRING_16" Radix="ASCII">
<![CDATA['Resetting']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Starting" DataType="STRING_16">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="8"/>
<DataValueMember Name="DATA" DataType="STRING_16" Radix="ASCII">
<![CDATA['Starting']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Stopped" DataType="STRING_16">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="7"/>
<DataValueMember Name="DATA" DataType="STRING_16" Radix="ASCII">
<![CDATA['Stopped']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Stopping" DataType="STRING_16">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="8"/>
<DataValueMember Name="DATA" DataType="STRING_16" Radix="ASCII">
<![CDATA['Stopping']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Suspended" DataType="STRING_16">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="9"/>
<DataValueMember Name="DATA" DataType="STRING_16" Radix="ASCII">
<![CDATA['Suspended']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Suspending" DataType="STRING_16">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="10"/>
<DataValueMember Name="DATA" DataType="STRING_16" Radix="ASCII">
<![CDATA['Suspending']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="UnSuspending" DataType="STRING_16">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="12"/>
<DataValueMember Name="DATA" DataType="STRING_16" Radix="ASCII">
<![CDATA['UnSuspending']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="UnHolding" DataType="STRING_16">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="9"/>
<DataValueMember Name="DATA" DataType="STRING_16" Radix="ASCII">
<![CDATA['UnHolding']]>
</DataValueMember>
</StructureMember>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Name" DataType="STRING_16" ExternalAccess="None">
<DefaultData Format="L5K">
<![CDATA[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="0">
<![CDATA['']]>
</DefaultData>
</LocalTag>
<LocalTag Name="StopTrigger_ons" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="AbortingTrigger_ons" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="suspend_loop_error_ons" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[moves 1 time aborting into currentstatus]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ons_time" DataType="BOOL" Dimensions="32" Radix="Decimal" ExternalAccess="None">
<DefaultData Format="L5K">
<![CDATA[[2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Array DataType="BOOL" Dimensions="32" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
<Element Index="[4]" Value="0"/>
<Element Index="[5]" Value="0"/>
<Element Index="[6]" Value="0"/>
<Element Index="[7]" Value="0"/>
<Element Index="[8]" Value="0"/>
<Element Index="[9]" Value="0"/>
<Element Index="[10]" Value="0"/>
<Element Index="[11]" Value="0"/>
<Element Index="[12]" Value="0"/>
<Element Index="[13]" Value="0"/>
<Element Index="[14]" Value="0"/>
<Element Index="[15]" Value="0"/>
<Element Index="[16]" Value="0"/>
<Element Index="[17]" Value="0"/>
<Element Index="[18]" Value="0"/>
<Element Index="[19]" Value="0"/>
<Element Index="[20]" Value="0"/>
<Element Index="[21]" Value="0"/>
<Element Index="[22]" Value="0"/>
<Element Index="[23]" Value="0"/>
<Element Index="[24]" Value="0"/>
<Element Index="[25]" Value="0"/>
<Element Index="[26]" Value="0"/>
<Element Index="[27]" Value="0"/>
<Element Index="[28]" Value="0"/>
<Element Index="[29]" Value="0"/>
<Element Index="[30]" Value="0"/>
<Element Index="[31]" Value="0"/>
</Array>
</DefaultData>
</LocalTag>
<LocalTag Name="Begin_Time" DataType="LINT" Radix="Date/Time" ExternalAccess="None">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
</DefaultData>
</LocalTag>
<LocalTag Name="SecondPuls" DataType="TIMER" ExternalAccess="None">
<DefaultData Format="L5K">
<![CDATA[[0,1000,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="TimeSpend_In_State" DataType="DINT" Dimensions="18" Radix="Decimal" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Array DataType="DINT" Dimensions="18" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
<Element Index="[4]" Value="0"/>
<Element Index="[5]" Value="0"/>
<Element Index="[6]" Value="0"/>
<Element Index="[7]" Value="0"/>
<Element Index="[8]" Value="0"/>
<Element Index="[9]" Value="0"/>
<Element Index="[10]" Value="0"/>
<Element Index="[11]" Value="0"/>
<Element Index="[12]" Value="0"/>
<Element Index="[13]" Value="0"/>
<Element Index="[14]" Value="0"/>
<Element Index="[15]" Value="0"/>
<Element Index="[16]" Value="0"/>
<Element Index="[17]" Value="0"/>
</Array>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="Logic" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[Created by WPI]]>
</Comment>
<Text>
<![CDATA[GSV(AddOnInstructionDefinition,THIS,Vendor,Name)GSV(AddOnInstructionDefinition,THIS,LastEditDate,LastEditDate);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Text>
<![CDATA[GSV(WallClockTime,,CurrentValue,Time);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[Production mode]]>
</Comment>
<Text>
<![CDATA[EQU(1,Mode)OTE(Sts_Production);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Text>
<![CDATA[XIC(Sts_Production)OTE(PackTag.Status.CurrentMode.Automatic);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[Maintance mode]]>
</Comment>
<Text>
<![CDATA[EQU(2,Mode)OTE(Sts_Maintenance);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Text>
<![CDATA[XIC(Sts_Maintenance)OTE(PackTag.Status.CurrentMode.Maintenance);]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[Manual mode]]>
</Comment>
<Text>
<![CDATA[EQU(3,Mode)OTE(Sts_Manual);]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Text>
<![CDATA[XIC(Sts_Manual)OTE(PackTag.Status.CurrentMode.Manual);]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[Cleaning mode]]>
</Comment>
<Text>
<![CDATA[EQU(4,Mode)OTE(Sts_Cleaning);]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Text>
<![CDATA[XIC(Sts_Cleaning)OTE(PackTag.Status.CurrentMode.Cleaning);]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[Customer defined 1 mode]]>
</Comment>
<Text>
<![CDATA[EQU(5,Mode)OTE(Sts_MES_Controlled);]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Text>
<![CDATA[XIC(Sts_MES_Controlled)OTE(PackTag.Status.CurrentMode.MES_Controlled);]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Comment>
<![CDATA[Customer defined 2 mode]]>
</Comment>
<Text>
<![CDATA[EQU(6,Mode)OTE(Sts_CustomerDefined2);]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Text>
<![CDATA[XIC(Sts_CustomerDefined2)OTE(PackTag.Status.CurrentMode.CustomerDefined2);]]>
</Text>
</Rung>
<Rung Number="14" Type="N">
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="15" Type="N">
<Text>
<![CDATA[NEQ(6,Mode)NEQ(5,Mode)NEQ(4,Mode)NEQ(3,Mode)NEQ(2,Mode)NEQ(1,Mode)OTE(Sts_Modelfault);]]>
</Text>
</Rung>
<Rung Number="16" Type="N">
<Comment>
<![CDATA[Held]]>
</Comment>
<Text>
<![CDATA[EQU(CurrentStatus,StateTxt.Held)[EQU(5,Mode) ,EQU(4,Mode) ,EQU(2,Mode) ,EQU(1,Mode) ][OTE(HMI_O.Held) ,ONS(ons_time[0]) MOV(Time,Begin_Time) ,SUB(Time,Begin_Time,PackTag.Status.CurrentState_Time.Held) ,OTE(PackTag.Status.CurrentState.Held) ,[XIC(HMI_I.UnHold) ,XIC(MES_Enabled) XIC(PackTag.Command.StateTransmittion.UnHold) ,XIC(MNC_I.UnHold) ] MOV(StateTxt.UnHolding,CurrentStatus) ];]]>
</Text>
</Rung>
<Rung Number="17" Type="N">
<Comment>
<![CDATA[unholding]]>
</Comment>
<Text>
<![CDATA[EQU(CurrentStatus,StateTxt.UnHolding)[EQU(5,Mode) ,EQU(4,Mode) ,EQU(2,Mode) ,EQU(1,Mode) ][OTE(HMI_O.Unholding) ,ONS(ons_time[1]) MOV(Time,Begin_Time) ,SUB(Time,Begin_Time,PackTag.Status.CurrentState_Time.Unholding) ,OTE(PackTag.Status.CurrentState.Unholding) ,XIC(SC.Unholding_to_Execute) MOV(StateTxt.Execute,CurrentStatus) ];]]>
</Text>
</Rung>
<Rung Number="18" Type="N">
<Comment>
<![CDATA[holding]]>
</Comment>
<Text>
<![CDATA[EQU(CurrentStatus,StateTxt.Holding)[EQU(5,Mode) ,EQU(4,Mode) ,EQU(2,Mode) ,EQU(1,Mode) ][OTE(HMI_O.Holding) ,ONS(ons_time[2]) MOV(Time,Begin_Time) ,SUB(Time,Begin_Time,PackTag.Status.CurrentState_Time.Holding) ,OTE(PackTag.Status.CurrentState.Holding) ,XIC(SC.Holding_to_Held) MOV(StateTxt.Held,CurrentStatus) ];]]>
</Text>
</Rung>
<Rung Number="19" Type="N">
<Comment>
<![CDATA[execute]]>
</Comment>
<Text>
<![CDATA[EQU(CurrentStatus,StateTxt.Execute)[OTE(HMI_O.Execute) ,ONS(ons_time[3]) MOV(Time,Begin_Time) ,SUB(Time,Begin_Time,PackTag.Status.CurrentState_Time.Execute) ,OTE(PackTag.Status.CurrentState.Execute) ,[XIC(HMI_I.Hold) ,XIC(MNC_I.Hold) ,XIC(MES_Enabled) XIC(PackTag.Command.StateTransmittion.Hold) ] [EQU(5,Mode) ,EQU(4,Mode) ,EQU(2,Mode) ,EQU(1,Mode) ] MOV(StateTxt.Holding,CurrentStatus) ,[[XIC(HMI_I.Suspend) ,XIC(MNC_I.Suspend) ,XIC(MES_Enabled) XIC(PackTag.Command.StateTransmittion.Suspend) ] ,XIC(Suspend_Trigger) ] [EQU(5,Mode) ,EQU(4,Mode) ,EQU(1,Mode) ] MOV(StateTxt.Suspending,CurrentStatus) ,XIC(SC.Execute_to_Completing) [EQU(5,Mode) ,EQU(4,Mode) ,EQU(1,Mode) ] MOV(StateTxt.Completing,CurrentStatus) ];]]>
</Text>
</Rung>
<Rung Number="20" Type="N">
<Comment>
<![CDATA[Suspending]]>
</Comment>
<Text>
<![CDATA[EQU(CurrentStatus,StateTxt.Suspending)[EQU(5,Mode) ,EQU(4,Mode) ,EQU(1,Mode) ][OTE(HMI_O.Suspending) ,ONS(ons_time[4]) MOV(Time,Begin_Time) ,SUB(Time,Begin_Time,PackTag.Status.CurrentState_Time.Suspending) ,OTE(PackTag.Status.CurrentState.Suspending) ,XIC(SC.Suspending_to_Suspended) MOV(StateTxt.Suspended,CurrentStatus) ];]]>
</Text>
</Rung>
<Rung Number="21" Type="N">
<Comment>
<![CDATA[suspended]]>
</Comment>
<Text>
<![CDATA[EQU(CurrentStatus,StateTxt.Suspended)[EQU(1,Mode) ,EQU(5,Mode) ,EQU(4,Mode) ][OTE(HMI_O.Suspended) ,ONS(ons_time[5]) MOV(Time,Begin_Time) ,SUB(Time,Begin_Time,PackTag.Status.CurrentState_Time.Suspended) ,OTE(PackTag.Status.CurrentState.Suspended) ,[[XIC(HMI_I.UnSuspend) ,XIC(MNC_I.UnSuspend) ,XIC(MES_Enabled) XIC(PackTag.Command.StateTransmittion.UnSuspend) ] ,XIC(Unsuspend_Trigger) ] MOV(StateTxt.UnSuspending,CurrentStatus) ];]]>
</Text>
</Rung>
<Rung Number="22" Type="N">
<Comment>
<![CDATA[Unsuspending]]>
</Comment>
<Text>
<![CDATA[EQU(CurrentStatus,StateTxt.UnSuspending)[EQU(1,Mode) ,EQU(5,Mode) ,EQU(4,Mode) ][OTE(HMI_O.Unsuspending) ,ONS(ons_time[6]) MOV(Time,Begin_Time) ,SUB(Time,Begin_Time,PackTag.Status.CurrentState_Time.Unsuspending) ,OTE(PackTag.Status.CurrentState.Unsuspending) ,XIC(SC.Unsuspending_to_Execute) MOV(StateTxt.Execute,CurrentStatus) ];]]>
</Text>
</Rung>
<Rung Number="23" Type="N">
<Comment>
<![CDATA[completing]]>
</Comment>
<Text>
<![CDATA[EQU(CurrentStatus,StateTxt.Completing)[EQU(1,Mode) ,EQU(5,Mode) ,EQU(4,Mode) ][OTE(HMI_O.Completing) ,ONS(ons_time[7]) MOV(Time,Begin_Time) ,SUB(Time,Begin_Time,PackTag.Status.CurrentState_Time.Completing) ,OTE(PackTag.Status.CurrentState.Completing) ,XIC(SC.Completing_to_Completed) MOV(StateTxt.Complete,CurrentStatus) ];]]>
</Text>
</Rung>
<Rung Number="24" Type="N">
<Comment>
<![CDATA[Complete]]>
</Comment>
<Text>
<![CDATA[EQU(CurrentStatus,StateTxt.Complete)[EQU(1,Mode) ,EQU(5,Mode) ,EQU(4,Mode) ][OTE(HMI_O.Complete) ,ONS(ons_time[8]) MOV(Time,Begin_Time) ,SUB(Time,Begin_Time,PackTag.Status.CurrentState_Time.Complete) ,OTE(PackTag.Status.CurrentState.Complete) ,[XIC(HMI_I.Reset) ,XIC(MNC_I.Reset) ,XIC(MES_Enabled) XIC(PackTag.Command.StateTransmittion.Reset) ] MOV(StateTxt.Resetting,CurrentStatus) ];]]>
</Text>
</Rung>
<Rung Number="25" Type="N">
<Comment>
<![CDATA[resetting]]>
</Comment>
<Text>
<![CDATA[EQU(CurrentStatus,StateTxt.Resetting)[EQU(5,Mode) ,EQU(4,Mode) ,EQU(3,Mode) ,EQU(2,Mode) ,EQU(1,Mode) ][OTE(HMI_O.Resetting) ,ONS(ons_time[9]) MOV(Time,Begin_Time) ,SUB(Time,Begin_Time,PackTag.Status.CurrentState_Time.Resetting) ,OTE(PackTag.Status.CurrentState.Resetting) ,XIC(SC.Resetting_to_Idle) MOV(StateTxt.Idle,CurrentStatus) ];]]>
</Text>
</Rung>
<Rung Number="26" Type="N">
<Comment>
<![CDATA[idle]]>
</Comment>
<Text>
<![CDATA[EQU(CurrentStatus,StateTxt.Idle)[EQU(5,Mode) ,EQU(4,Mode) ,EQU(3,Mode) ,EQU(2,Mode) ,EQU(1,Mode) ][OTE(HMI_O.Idle) ,ONS(ons_time[10]) MOV(Time,Begin_Time) ,SUB(Time,Begin_Time,PackTag.Status.CurrentState_Time.Idle) ,OTE(PackTag.Status.CurrentState.Idle) ,[XIC(HMI_I.Start) ,XIC(MNC_I.Start) ,XIC(MES_Enabled) XIC(PackTag.Command.StateTransmittion.Start) ] MOV(StateTxt.Starting,CurrentStatus) ];]]>
</Text>
</Rung>
<Rung Number="27" Type="N">
<Comment>
<![CDATA[Starting]]>
</Comment>
<Text>
<![CDATA[EQU(CurrentStatus,StateTxt.Starting)[EQU(5,Mode) ,EQU(4,Mode) ,EQU(3,Mode) ,EQU(2,Mode) ,EQU(1,Mode) ][OTE(HMI_O.Starting) ,ONS(ons_time[11]) MOV(Time,Begin_Time) ,SUB(Time,Begin_Time,PackTag.Status.CurrentState_Time.Starting) ,OTE(PackTag.Status.CurrentState.Starting) ,XIC(SC.Starting_to_Execute) MOV(StateTxt.Execute,CurrentStatus) ];]]>
</Text>
</Rung>
<Rung Number="28" Type="N">
<Comment>
<![CDATA[stopped]]>
</Comment>
<Text>
<![CDATA[EQU(CurrentStatus,StateTxt.Stopped)[EQU(5,Mode) ,EQU(4,Mode) ,EQU(3,Mode) ,EQU(2,Mode) ,EQU(1,Mode) ][OTE(HMI_O.Stopped) ,ONS(ons_time[12]) MOV(Time,Begin_Time) ,SUB(Time,Begin_Time,PackTag.Status.CurrentState_Time.Stopped) ,OTE(PackTag.Status.CurrentState.Stopped) ,[XIC(HMI_I.Reset) ,XIC(MNC_I.Reset) ,XIC(MES_Enabled) XIC(PackTag.Command.StateTransmittion.Reset) ] MOV(StateTxt.Resetting,CurrentStatus) ];]]>
</Text>
</Rung>
<Rung Number="29" Type="N">
<Comment>
<![CDATA[ trigger stop]]>
</Comment>
<Text>
<![CDATA[[[XIC(StopTrigger) ,XIC(MES_Enabled) XIC(PackTag.Command.StateTransmittion.Stop) ,XIC(MNC_I.Stop) ,XIC(HMI_I.Stop) ] XIO(AbortingTrigger) NEQ(StateTxt.Aborted,CurrentStatus) ONS(StopTrigger_ons) MOV(StateTxt.Stopping,CurrentStatus) ,EQU(StateTxt.Stopping,CurrentStatus) OTE(PackTag.Status.CurrentState.Stopping) OTE(HMI_O.Stopping) ,EQU(StateTxt.Stopping,CurrentStatus) ONS(ons_time[13]) MOV(Time,Begin_Time) ,EQU(StateTxt.Stopping,CurrentStatus) SUB(Time,Begin_Time,PackTag.Status.CurrentState_Time.Stopping) ,XIC(SC.Stopping_to_Stopped) MOV(StateTxt.Stopped,CurrentStatus) ];]]>
</Text>
</Rung>
<Rung Number="30" Type="N">
<Comment>
<![CDATA[clearing]]>
</Comment>
<Text>
<![CDATA[EQU(CurrentStatus,StateTxt.Clearing)[EQU(5,Mode) ,EQU(4,Mode) ,EQU(3,Mode) ,EQU(2,Mode) ,EQU(1,Mode) ][OTE(HMI_O.Clearing) ,ONS(ons_time[14]) MOV(Time,Begin_Time) ,SUB(Time,Begin_Time,PackTag.Status.CurrentState_Time.Clearing) ,OTE(PackTag.Status.CurrentState.Clearing) ,XIC(SC.Clearing_to_Stopped) MOV(StateTxt.Stopped,CurrentStatus) ];]]>
</Text>
</Rung>
<Rung Number="31" Type="N">
<Comment>
<![CDATA[aborted]]>
</Comment>
<Text>
<![CDATA[EQU(CurrentStatus,StateTxt.Aborted)[EQU(5,Mode) ,EQU(4,Mode) ,EQU(3,Mode) ,EQU(2,Mode) ,EQU(1,Mode) ][OTE(HMI_O.Aborted) ,ONS(ons_time[15]) MOV(Time,Begin_Time) ,SUB(Time,Begin_Time,PackTag.Status.CurrentState_Time.Aborted) ,OTE(PackTag.Status.CurrentState.Aborted) ,[XIC(HMI_I.Clear) ,XIC(MNC_I.Clear) ,XIC(MES_Enabled) XIC(PackTag.Command.StateTransmittion.Clear) ] MOV(StateTxt.Clearing,CurrentStatus) ];]]>
</Text>
</Rung>
<Rung Number="32" Type="N">
<Comment>
<![CDATA[aborting]]>
</Comment>
<Text>
<![CDATA[[[XIC(AbortingTrigger) ,XIC(MNC_I.Abort) ,XIC(MES_Enabled) XIC(PackTag.Command.StateTransmittion.Abort) ] ONS(AbortingTrigger_ons) MOV(StateTxt.Aborting,CurrentStatus) ,EQU(StateTxt.Aborting,CurrentStatus) OTE(PackTag.Status.CurrentState.Aborting) OTE(HMI_O.Aborting) ,EQU(StateTxt.Aborting,CurrentStatus) ONS(ons_time[16]) MOV(Time,Begin_Time) ,EQU(StateTxt.Aborting,CurrentStatus) SUB(Time,Begin_Time,PackTag.Status.CurrentState_Time.Aborting) ,XIC(SC.Aborting_to_Aborted) MOV(StateTxt.Aborted,CurrentStatus) ];]]>
</Text>
</Rung>
<Rung Number="33" Type="N">
<Comment>
<![CDATA[Machine faulted state

depending on trigger the state goes to
Stopping
or
Aborting]]>
</Comment>
<Text>
<![CDATA[[XIC(StopTrigger) ,XIC(AbortingTrigger) ]OTL(MachineFaulted);]]>
</Text>
</Rung>
<Rung Number="34" Type="N">
<Comment>
<![CDATA[Reset machine faulted]]>
</Comment>
<Text>
<![CDATA[XIC(MachineFaulted)[XIC(wrk_Clearing) ,XIC(wrk_Resetting) ]OTU(MachineFaulted);]]>
</Text>
</Rung>
<Rung Number="35" Type="N">
<Comment>
<![CDATA[PackTags
]]>
</Comment>
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="36" Type="N">
<Comment>
<![CDATA[prevent double input by idiot]]>
</Comment>
<Text>
<![CDATA[[XIC(PackTag.Command.OpperationMode.Automatic) ,XIC(PackTag.Command.OpperationMode.Maintenance) ,XIC(PackTag.Command.OpperationMode.Manual) ,XIC(PackTag.Command.OpperationMode.Cleaning) ,XIC(PackTag.Command.OpperationMode.MES_Controlled) ,XIC(PackTag.Command.OpperationMode.CustomerDefined2) ]XIC(MES_Enabled)OTE(ModeSelectedByMes);]]>
</Text>
</Rung>
<Rung Number="37" Type="N">
<Text>
<![CDATA[XIO(Sts_Modelfault)XIC(PackTag.Command.OpperationMode.Automatic)NEQ(1,Mode)XIC(MES_Enabled)MOV(1,Mode);]]>
</Text>
</Rung>
<Rung Number="38" Type="N">
<Text>
<![CDATA[XIO(Sts_Modelfault)XIC(PackTag.Command.OpperationMode.Maintenance)NEQ(2,Mode)XIC(MES_Enabled)MOV(2,Mode);]]>
</Text>
</Rung>
<Rung Number="39" Type="N">
<Text>
<![CDATA[XIO(Sts_Modelfault)XIC(PackTag.Command.OpperationMode.Manual)NEQ(3,Mode)XIC(MES_Enabled)MOV(3,Mode);]]>
</Text>
</Rung>
<Rung Number="40" Type="N">
<Text>
<![CDATA[XIO(Sts_Modelfault)XIC(PackTag.Command.OpperationMode.Cleaning)NEQ(4,Mode)XIC(MES_Enabled)MOV(4,Mode);]]>
</Text>
</Rung>
<Rung Number="41" Type="N">
<Text>
<![CDATA[XIO(Sts_Modelfault)XIC(PackTag.Command.OpperationMode.MES_Controlled)NEQ(5,Mode)XIC(MES_Enabled)MOV(5,Mode);]]>
</Text>
</Rung>
<Rung Number="42" Type="N">
<Text>
<![CDATA[XIO(Sts_Modelfault)XIC(PackTag.Command.OpperationMode.CustomerDefined2)NEQ(6,Mode)XIC(MES_Enabled)MOV(6,Mode);]]>
</Text>
</Rung>
<Rung Number="43" Type="N">
<Comment>
<![CDATA[ 
 
error handler
 
]]>
</Comment>
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="44" Type="N">
<Comment>
<![CDATA[if both states are true, that will cause a loop that can only be resolved by taking away 1 of the signals. however the model is forced into abort and generate and error message.]]>
</Comment>
<Text>
<![CDATA[XIC(Unsuspend_Trigger)XIC(Suspend_Trigger)XIC(HMI_O.Execute)[OTL(Suspend_loop_error) OTE(AbortingTrigger) ,ONS(suspend_loop_error_ons) MOV(StateTxt.Aborting,CurrentStatus) ];]]>
</Text>
</Rung>
<Rung Number="45" Type="N">
<Text>
<![CDATA[[XIO(Unsuspend_Trigger) ,XIO(Suspend_Trigger) ]XIC(Suspend_loop_error)OTU(Suspend_loop_error);]]>
</Text>
</Rung>
<Rung Number="46" Type="N">
<Comment>
<![CDATA[Time State graph]]>
</Comment>
<Text>
<![CDATA[[TON(SecondPuls,?,?) ,NEQ(1000,SecondPuls.PRE) MOV(1000,SecondPuls.PRE) ,XIC(SecondPuls.DN) [XIC(HMI_O.Aborting) ADD(TimeSpend_In_State[1],1,TimeSpend_In_State[1]) ,XIC(HMI_O.Aborted) ADD(TimeSpend_In_State[2],1,TimeSpend_In_State[2]) ,XIC(HMI_O.Clearing) ADD(TimeSpend_In_State[3],1,TimeSpend_In_State[3]) ,XIC(HMI_O.Stopping) ADD(TimeSpend_In_State[4],1,TimeSpend_In_State[4]) ,XIC(HMI_O.Stopped) ADD(TimeSpend_In_State[5],1,TimeSpend_In_State[5]) ,XIC(HMI_O.Suspending) ADD(TimeSpend_In_State[6],1,TimeSpend_In_State[6]) ,XIC(HMI_O.Suspended) ADD(TimeSpend_In_State[7],1,TimeSpend_In_State[7]) ,XIC(HMI_O.Unsuspending) ADD(TimeSpend_In_State[8],1,TimeSpend_In_State[8]) ,XIC(HMI_O.Resetting) ADD(TimeSpend_In_State[9],1,TimeSpend_In_State[9]) ,XIC(HMI_O.Complete) ADD(TimeSpend_In_State[10],1,TimeSpend_In_State[10]) ,XIC(HMI_O.Completing) ADD(TimeSpend_In_State[11],1,TimeSpend_In_State[11]) ,XIC(HMI_O.Execute) ADD(TimeSpend_In_State[12],1,TimeSpend_In_State[12]) ,XIC(HMI_O.Starting) ADD(TimeSpend_In_State[13],1,TimeSpend_In_State[13]) ,XIC(HMI_O.Idle) ADD(TimeSpend_In_State[14],1,TimeSpend_In_State[14]) ,XIC(HMI_O.Holding) ADD(TimeSpend_In_State[15],1,TimeSpend_In_State[15]) ,XIC(HMI_O.Unholding) ADD(TimeSpend_In_State[16],1,TimeSpend_In_State[16]) ,XIC(HMI_O.Held) ADD(TimeSpend_In_State[17],1,TimeSpend_In_State[17]) ] RES(SecondPuls) ];]]>
</Text>
</Rung>
<Rung Number="47" Type="N">
<Comment>
<![CDATA[ 
 
 
Output from state model to wrk bits
 
]]>
</Comment>
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="48" Type="N">
<Text>
<![CDATA[[XIC(HMI_O.Aborting) OTE(wrk_Aborting) ,XIC(HMI_O.Aborted) OTE(wrk_Aborted) ,XIC(HMI_O.Clearing) OTE(wrk_Clearing) ,XIC(HMI_O.Stopping) OTE(wrk_Stopping) ,XIC(HMI_O.Stopped) OTE(wrk_Stopped) ,XIC(HMI_O.Suspending) OTE(wrk_Suspending) ,XIC(HMI_O.Suspended) OTE(wrk_Suspended) ,XIC(HMI_O.Unsuspending) OTE(wrk_Unsuspending) ,XIC(HMI_O.Resetting) OTE(wrk_Resetting) ,XIC(HMI_O.Complete) OTE(wrk_Complete) ,XIC(HMI_O.Completing) OTE(wrk_Completing) ,XIC(HMI_O.Execute) OTE(wrk_Execute) ,XIC(HMI_O.Starting) OTE(wrk_Starting) ,XIC(HMI_O.Idle) OTE(wrk_Idle) ,XIC(HMI_O.Holding) OTE(wrk_Holding) ,XIC(HMI_O.Unholding) OTE(wrk_Unholding) ,XIC(HMI_O.Held) OTE(wrk_Held) ];]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Prescan" Type="ST">
<STContent>
<Line Number="0">
<![CDATA[Mode 			:= 		1;			// state set to production]]>
</Line>
<Line Number="1">
<![CDATA[CurrentStatus 	:= 		'Aborting';	// set mode in Aboritng, thus the machine requires reset after booting]]>
</Line>
<Line Number="2">
<![CDATA[MES_Enabled		:= 		1;			// Listen to commands from MES system.]]>
</Line>
<Line Number="3">
<![CDATA[// set all states back to 0]]>
</Line>
<Line Number="4">
<![CDATA[wrk_Aborted			:= 0;]]>
</Line>
<Line Number="5">
<![CDATA[wrk_Aborting		:= 0;]]>
</Line>
<Line Number="6">
<![CDATA[wrk_Clearing		:= 0;]]>
</Line>
<Line Number="7">
<![CDATA[wrk_Resetting		:= 0;]]>
</Line>
<Line Number="8">
<![CDATA[wrk_Complete		:= 0;]]>
</Line>
<Line Number="9">
<![CDATA[wrk_Completing		:= 0;]]>
</Line>
<Line Number="10">
<![CDATA[wrk_Execute			:= 0;]]>
</Line>
<Line Number="11">
<![CDATA[wrk_Held			:= 0;]]>
</Line>
<Line Number="12">
<![CDATA[wrk_Holding			:= 0;]]>
</Line>
<Line Number="13">
<![CDATA[wrk_Idle			:= 0;]]>
</Line>
<Line Number="14">
<![CDATA[wrk_Starting		:= 0;]]>
</Line>
<Line Number="15">
<![CDATA[wrk_Stopped			:= 0;]]>
</Line>
<Line Number="16">
<![CDATA[wrk_Stopping		:= 0;]]>
</Line>
<Line Number="17">
<![CDATA[wrk_Suspended		:= 0;]]>
</Line>
<Line Number="18">
<![CDATA[wrk_Suspending		:= 0;]]>
</Line>
<Line Number="19">
<![CDATA[wrk_Unholding		:= 0;]]>
</Line>
<Line Number="20">
<![CDATA[wrk_Unsuspending	:= 0;]]>
</Line>
</STContent>
</Routine>
</Routines>
<Dependencies>
<Dependency Type="DataType" Name="ISA88_State_UserInputs"/>
<Dependency Type="DataType" Name="ISA88_State_UserOutputs"/>
<Dependency Type="DataType" Name="ISA88_PackML_PackTags"/>
<Dependency Type="DataType" Name="ISA88_State_SC"/>
<Dependency Type="DataType" Name="ISA88_States_txt"/>
</Dependencies>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="StackLight_ISA_S88" Class="Standard" Revision="1.0" ExecutePrescan="true" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2020-03-04T08:39:37.072Z" CreatedBy="WPI\engineer" EditedDate="2021-11-09T07:33:21.581Z" EditedBy="WPI\tom.reit" SoftwareRevision="v33.00"
>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="StateModel" TagType="Base" DataType="ISA88_WiegersProcessInnovation" Usage="InOut" Required="true" Visible="true" Constant="false"/>
<Parameter Name="Out_Green" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Adress of green light]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Red" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Adress of red light]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Yellow" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Adress of red light]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Buzzer" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Adress of red light]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="SilentAlarm" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="I_Warning_active" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="I_MajorFault" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[most likely the stopped trigger from EM]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="I_Machine_OutOfProduct" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Blue" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Adress of blue light]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="out_White" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Adress of white light]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="BUZZER" DataType="DINT" Radix="Decimal" ExternalAccess="Read Only">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="RED" DataType="DINT" Radix="Decimal" ExternalAccess="Read Only">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="GREEN" DataType="DINT" Radix="Decimal" ExternalAccess="Read Only">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="YELLOW" DataType="DINT" Radix="Decimal" ExternalAccess="Read Only">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="FlipFlop" DataType="FLIP_FLOP" Dimensions="17" ExternalAccess="None">
<DefaultData Format="L5K">
<![CDATA[[[1,1500,0,0,0,[0,0,0],[0,7500,0],0,0],[1,1500,0,0,0,[0,0,0],[0,7500,0],0,0],[1,1500,0,0,0,[0,0,0],[0,7500,0],0,0],[1,1500,0,0,0,[0,0,0],[0,7500,0],0,0],[1,1500,0,0,0,[0,0,0],[0,7500,0],0,0],[1,1500,0,0,0,[0,0,0],[0,7500,0],0,0],[1,1500,0,0,0,[0,0,0],[0,7500,0],0,0],[1,1500,0,0,0,[0,0,0],[0,7500,0],0,0],[1,1500,0,0,0,[0,0,0],[0,7500,0],0,0],[1,1500,0,0,0,[0,0,0],[0,7500,0],0,0],[1,1500,0,0,0,[0,0,0],[0,7500,0],0,0],[1,1500,0,0,0,[0,0,0],[0,7500,0],0,0],[1,1500,0,0,0,[0,0,0],[0,7500,0],0,0],[1,1500,0,0,0,[0,0,0],[0,7500,0],0,0],[1,1500,0,0,0,[0,0,0],[0,7500,0],0,0],[1,1500,0,0,0,[0,0,0],[0,7500,0],0,0],[1,1500,0,0,0,[0,0,0],[0,7500,0],0,0]]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Array DataType="FLIP_FLOP" Dimensions="17">
<Element Index="[0]">
<Structure DataType="FLIP_FLOP">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="input_time" DataType="DINT" Radix="Decimal" Value="1500"/>
<DataValueMember Name="Q" DataType="BOOL" Value="0"/>
<DataValueMember Name="QB" DataType="BOOL" Value="0"/>
<DataValueMember Name="INPUT_TIME_Q" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="INPUT_TIME_QB" DataType="DINT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="FLIP_FLOP">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="input_time" DataType="DINT" Radix="Decimal" Value="1500"/>
<DataValueMember Name="Q" DataType="BOOL" Value="0"/>
<DataValueMember Name="QB" DataType="BOOL" Value="0"/>
<DataValueMember Name="INPUT_TIME_Q" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="INPUT_TIME_QB" DataType="DINT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="FLIP_FLOP">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="input_time" DataType="DINT" Radix="Decimal" Value="1500"/>
<DataValueMember Name="Q" DataType="BOOL" Value="0"/>
<DataValueMember Name="QB" DataType="BOOL" Value="0"/>
<DataValueMember Name="INPUT_TIME_Q" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="INPUT_TIME_QB" DataType="DINT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="FLIP_FLOP">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="input_time" DataType="DINT" Radix="Decimal" Value="1500"/>
<DataValueMember Name="Q" DataType="BOOL" Value="0"/>
<DataValueMember Name="QB" DataType="BOOL" Value="0"/>
<DataValueMember Name="INPUT_TIME_Q" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="INPUT_TIME_QB" DataType="DINT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="FLIP_FLOP">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="input_time" DataType="DINT" Radix="Decimal" Value="1500"/>
<DataValueMember Name="Q" DataType="BOOL" Value="0"/>
<DataValueMember Name="QB" DataType="BOOL" Value="0"/>
<DataValueMember Name="INPUT_TIME_Q" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="INPUT_TIME_QB" DataType="DINT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="FLIP_FLOP">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="input_time" DataType="DINT" Radix="Decimal" Value="1500"/>
<DataValueMember Name="Q" DataType="BOOL" Value="0"/>
<DataValueMember Name="QB" DataType="BOOL" Value="0"/>
<DataValueMember Name="INPUT_TIME_Q" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="INPUT_TIME_QB" DataType="DINT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="FLIP_FLOP">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="input_time" DataType="DINT" Radix="Decimal" Value="1500"/>
<DataValueMember Name="Q" DataType="BOOL" Value="0"/>
<DataValueMember Name="QB" DataType="BOOL" Value="0"/>
<DataValueMember Name="INPUT_TIME_Q" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="INPUT_TIME_QB" DataType="DINT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="FLIP_FLOP">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="input_time" DataType="DINT" Radix="Decimal" Value="1500"/>
<DataValueMember Name="Q" DataType="BOOL" Value="0"/>
<DataValueMember Name="QB" DataType="BOOL" Value="0"/>
<DataValueMember Name="INPUT_TIME_Q" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="INPUT_TIME_QB" DataType="DINT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="FLIP_FLOP">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="input_time" DataType="DINT" Radix="Decimal" Value="1500"/>
<DataValueMember Name="Q" DataType="BOOL" Value="0"/>
<DataValueMember Name="QB" DataType="BOOL" Value="0"/>
<DataValueMember Name="INPUT_TIME_Q" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="INPUT_TIME_QB" DataType="DINT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="FLIP_FLOP">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="input_time" DataType="DINT" Radix="Decimal" Value="1500"/>
<DataValueMember Name="Q" DataType="BOOL" Value="0"/>
<DataValueMember Name="QB" DataType="BOOL" Value="0"/>
<DataValueMember Name="INPUT_TIME_Q" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="INPUT_TIME_QB" DataType="DINT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[10]">
<Structure DataType="FLIP_FLOP">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="input_time" DataType="DINT" Radix="Decimal" Value="1500"/>
<DataValueMember Name="Q" DataType="BOOL" Value="0"/>
<DataValueMember Name="QB" DataType="BOOL" Value="0"/>
<DataValueMember Name="INPUT_TIME_Q" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="INPUT_TIME_QB" DataType="DINT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[11]">
<Structure DataType="FLIP_FLOP">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="input_time" DataType="DINT" Radix="Decimal" Value="1500"/>
<DataValueMember Name="Q" DataType="BOOL" Value="0"/>
<DataValueMember Name="QB" DataType="BOOL" Value="0"/>
<DataValueMember Name="INPUT_TIME_Q" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="INPUT_TIME_QB" DataType="DINT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[12]">
<Structure DataType="FLIP_FLOP">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="input_time" DataType="DINT" Radix="Decimal" Value="1500"/>
<DataValueMember Name="Q" DataType="BOOL" Value="0"/>
<DataValueMember Name="QB" DataType="BOOL" Value="0"/>
<DataValueMember Name="INPUT_TIME_Q" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="INPUT_TIME_QB" DataType="DINT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[13]">
<Structure DataType="FLIP_FLOP">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="input_time" DataType="DINT" Radix="Decimal" Value="1500"/>
<DataValueMember Name="Q" DataType="BOOL" Value="0"/>
<DataValueMember Name="QB" DataType="BOOL" Value="0"/>
<DataValueMember Name="INPUT_TIME_Q" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="INPUT_TIME_QB" DataType="DINT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[14]">
<Structure DataType="FLIP_FLOP">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="input_time" DataType="DINT" Radix="Decimal" Value="1500"/>
<DataValueMember Name="Q" DataType="BOOL" Value="0"/>
<DataValueMember Name="QB" DataType="BOOL" Value="0"/>
<DataValueMember Name="INPUT_TIME_Q" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="INPUT_TIME_QB" DataType="DINT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[15]">
<Structure DataType="FLIP_FLOP">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="input_time" DataType="DINT" Radix="Decimal" Value="1500"/>
<DataValueMember Name="Q" DataType="BOOL" Value="0"/>
<DataValueMember Name="QB" DataType="BOOL" Value="0"/>
<DataValueMember Name="INPUT_TIME_Q" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="INPUT_TIME_QB" DataType="DINT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[16]">
<Structure DataType="FLIP_FLOP">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="input_time" DataType="DINT" Radix="Decimal" Value="1500"/>
<DataValueMember Name="Q" DataType="BOOL" Value="0"/>
<DataValueMember Name="QB" DataType="BOOL" Value="0"/>
<DataValueMember Name="INPUT_TIME_Q" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="INPUT_TIME_QB" DataType="DINT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
</Array>
</DefaultData>
</LocalTag>
<LocalTag Name="i" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="BLUE" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="Logic" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[Link local to output]]>
</Comment>
<Text>
<![CDATA[[XIC(GREEN.0) ,XIC(GREEN.1) ,XIC(GREEN.2) ,XIC(GREEN.3) ,XIC(GREEN.4) ,XIC(GREEN.5) ,XIC(GREEN.6) ,XIC(GREEN.7) ,XIC(GREEN.8) ,XIC(GREEN.9) ]OTE(Out_Green);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[Link local to output]]>
</Comment>
<Text>
<![CDATA[[XIC(RED.0) ,XIC(RED.1) ,XIC(RED.2) ,XIC(RED.3) ,XIC(RED.4) ,XIC(RED.5) ,XIC(RED.6) ,XIC(RED.7) ,XIC(RED.8) ,XIC(RED.9) ]OTE(Out_Red);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[Link local to output]]>
</Comment>
<Text>
<![CDATA[[XIC(YELLOW.0) ,XIC(YELLOW.1) ,XIC(YELLOW.2) ,XIC(YELLOW.3) ,XIC(YELLOW.4) ,XIC(YELLOW.5) ,XIC(YELLOW.6) ,XIC(YELLOW.7) ,XIC(YELLOW.8) ,XIC(YELLOW.9) ]OTE(Out_Yellow);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[Link local to output]]>
</Comment>
<Text>
<![CDATA[[XIC(BUZZER.0) ,XIC(BUZZER.1) ,XIC(BUZZER.2) ,XIC(BUZZER.3) ,XIC(BUZZER.4) ,XIC(BUZZER.5) ,XIC(BUZZER.6) ,XIC(BUZZER.7) ,XIC(BUZZER.8) ,XIC(BUZZER.9) ]XIO(SilentAlarm)OTE(Out_Buzzer);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[Link local to output]]>
</Comment>
<Text>
<![CDATA[[XIC(BLUE.0) ,XIC(BLUE.1) ,XIC(BLUE.2) ,XIC(BLUE.3) ]OTE(Out_Blue);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[Link local to output]]>
</Comment>
<Text>
<![CDATA[XIC(EnableIn)OTE(out_White);]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[
Logic for colors

provided by orkla

see documentation for further information
]]>
</Comment>
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[Buzzer Continuous]]>
</Comment>
<Text>
<![CDATA[[XIC(StateModel.wrk_Aborted) ,XIC(StateModel.wrk_Aborting) ,XIC(StateModel.wrk_Clearing) ,XIC(I_MajorFault) XIC(StateModel.wrk_Stopped) ]OTE(BUZZER.0);]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[Buzzer blinking]]>
</Comment>
<Text>
<![CDATA[XIC(I_Warning_active)FLIP_FLOP(FlipFlop[0],1000,1000)XIC(FlipFlop[0].Q)OTE(BUZZER.1);]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Comment>
<![CDATA[Green Continuous]]>
</Comment>
<Text>
<![CDATA[XIC(StateModel.wrk_Execute)OTE(GREEN.0);]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[Green blinking fast]]>
</Comment>
<Text>
<![CDATA[AFI()OTE(GREEN.1);]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Comment>
<![CDATA[Green blinking slow]]>
</Comment>
<Text>
<![CDATA[[XIC(StateModel.wrk_Idle) ,XIC(StateModel.wrk_Held) ,XIC(StateModel.wrk_Suspended) ]FLIP_FLOP(FlipFlop[1],500,2500)XIC(FlipFlop[1].Q)OTE(GREEN.2);]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Comment>
<![CDATA[Red Continuous]]>
</Comment>
<Text>
<![CDATA[[XIC(StateModel.wrk_Aborted) ,XIC(StateModel.wrk_Aborting) ,XIC(I_MajorFault) XIC(StateModel.wrk_Stopped) ]OTE(RED.0);]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Comment>
<![CDATA[Red blinking]]>
</Comment>
<Text>
<![CDATA[XIC(I_Warning_active)FLIP_FLOP(FlipFlop[2],1000,1000)XIC(FlipFlop[2].Q)OTE(RED.1);]]>
</Text>
</Rung>
<Rung Number="14" Type="N">
<Comment>
<![CDATA[Yellow continuous]]>
</Comment>
<Text>
<![CDATA[XIC(I_Machine_OutOfProduct)OTE(YELLOW.0);]]>
</Text>
</Rung>
<Rung Number="15" Type="N">
<Comment>
<![CDATA[Yellow blinking]]>
</Comment>
<Text>
<![CDATA[XIC(StateModel.wrk_Suspended)FLIP_FLOP(FlipFlop[3],750,750)XIC(FlipFlop[3].Q)OTE(YELLOW.1);]]>
</Text>
</Rung>
<Rung Number="16" Type="N">
<Comment>
<![CDATA[Blue continuous]]>
</Comment>
<Text>
<![CDATA[AFI()OTE(BLUE.0);]]>
</Text>
</Rung>
<Rung Number="17" Type="N">
<Comment>
<![CDATA[Blue blinking]]>
</Comment>
<Text>
<![CDATA[[XIO(I_Warning_active) XIC(StateModel.wrk_Stopped) ,XIO(I_MajorFault) XIC(StateModel.wrk_Stopped) ,XIC(StateModel.wrk_Resetting) ,XIC(StateModel.wrk_Complete) ,XIC(StateModel.wrk_Complete) ,XIC(StateModel.wrk_Held) ,XIC(StateModel.wrk_Holding) ]OTE(BLUE.1);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Prescan" Type="ST">
<STContent>
<Line Number="0">
<![CDATA[for i := 0 to 10 do						// set flip flop timers to 250 ms]]>
</Line>
<Line Number="1">
<![CDATA[	FlipFlop[i].INPUT_TIME_Q:=250;			]]>
</Line>
<Line Number="2">
<![CDATA[	FlipFlop[i].INPUT_TIME_QB:=250;]]>
</Line>
<Line Number="3">
<![CDATA[end_for;]]>
</Line>
</STContent>
</Routine>
</Routines>
<Dependencies>
<Dependency Type="AddOnInstructionDefinition" Name="FLIP_FLOP"/>
<Dependency Type="AddOnInstructionDefinition" Name="ISA88_WiegersProcessInnovation"/>
</Dependencies>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="Message_GET" Class="Standard" Revision="1.0" Vendor="WPI" ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2021-10-27T06:05:59.782Z" CreatedBy="WPI\engineer" EditedDate="2021-10-27T06:08:58.405Z" EditedBy="WPI\engineer"
 SoftwareRevision="v33.00">
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="RequestData" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Get_Instance" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="msg" TagType="Base" DataType="MESSAGE" Usage="InOut" Required="true" Visible="true"/>
<Parameter Name="Result" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="msg_DestinationElement" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[must match Message DestinationElement]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="RecieveData" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="Logic" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Text>
<![CDATA[[XIC(RequestData) MOV(Get_Instance,msg.Instance) MSG(msg) XIC(msg.EN) XIC(msg.DN) EQU(16#02a0,msg.Flags) OTL(RecieveData) OTU(RequestData) ,XIC(RecieveData) EQU(16#0220,msg.Flags) MOV(msg_DestinationElement,Result) OTU(RecieveData) ];]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="Message_PUT" Class="Standard" Revision="1.0" Vendor="WPI" ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2021-10-27T10:10:33.730Z" CreatedBy="WPI\engineer" EditedDate="2021-10-27T10:15:34.149Z" EditedBy="WPI\engineer"
 SoftwareRevision="v33.00">
<Description>
<![CDATA[Set parameter via message command]]>
</Description>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="PutData" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="msg" TagType="Base" DataType="MESSAGE" Usage="InOut" Required="true" Visible="true"/>
<Parameter Name="Put_Instance" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags/>
<Routines>
<Routine Name="Logic" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Text>
<![CDATA[XIC(PutData)MOV(Put_Instance,msg.Instance)MSG(msg)OTU(PutData);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</AddOnInstructionDefinition>
<EncodedData EncodedType="AddOnInstructionDefinition" Name="PF525_V2_OEM_Config" Class="Standard" Revision="1.1" Vendor="WPI" SignatureID="92EA1BC3" SignatureTimestamp="2021-10-28T07:54:00.451Z" EditedDate="2021-10-28T07:54:00.451Z" SoftwareRevision="v33.00" EncryptionConfig="9">
<Description>
<![CDATA[Read/Write parameters for PF525]]>
</Description>
<RevisionNote>
<![CDATA[First published version.]]>
</RevisionNote>
<AdditionalHelpText>
<![CDATA[ a

 a
a 
a 
a 
a
a 
a 
a 
a
 a
a 
a 
a
a 
a 
aa
 a
a 
a 
a
 a
a
 
a ]]>
</AdditionalHelpText>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="PutMessage" TagType="Base" DataType="MESSAGE" Usage="InOut" Required="true" Visible="true"/>
<Parameter Name="GetMessage" TagType="Base" DataType="MESSAGE" Usage="InOut" Required="true" Visible="true"/>
<Parameter Name="GetMessage_DestinationElement" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[DestinationElement tag has to be mirrored inside AOI. ]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PutMessage_DestinationElement" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[DestinationElement tag has to be mirrored inside AOI. ]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="str_IP_adress" TagType="Base" DataType="STRING" Usage="InOut" Required="true" Visible="true" Constant="false">
<Description>
<![CDATA[readable IP adress, set by HMI or programmer

for example"192.168.1.123"]]>
</Description>
</Parameter>
<Parameter Name="HMI_OutputData" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Data recieved]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_GetParameterNum" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[ Parameter number to get from drive parameter list]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_PutParameterValue" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Value to write to specific parameter]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_requestData" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Send a GetMessage command to PF525, tag will be set low once done.]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_SendData" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Send parameter data to drive]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="GetMessage_Faulted" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Something went wrong :)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PutMessage_Faulted" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Something went wrong:)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
<Dependencies>
<Dependency Type="AddOnInstructionDefinition" Name="Message_GET"/>
<Dependency Type="AddOnInstructionDefinition" Name="Message_PUT"/>
</Dependencies>
AAlaj9ygsFL6onGptyvKS7y88+Aa65E+bArWcHDJNE/gPkD2887nKnjpwfN36JQT4kYLMny1inTxN+v3WTesPgdvx36zDE4Dl6D4yz0nBAub0dqkbXLsq3yGoRx3RR6Nyj5B1pNArZM5JV72OQUtfudMozGWoomdsYVIsDjczP+NyXKSzxmhqphzdjZZS12QUMZ+UMsIwI2MP6WDBHkI5tFkQ0srI3B9KrclhRUBfgnKuLPi43TXVNBsc37AlHBDsJMNLOmUXmFedo2iwPiwia2W9Ld3XNm0Ssy51TnDe6492u8OG7tbW+eQ0smo4io5htIUqboSrbyRv7h+rgaWmeC8xJLWicpFJzXO6w1/auG4MUG5FRe1sUSiyLGM3jBvIA19Y12RqUl8ycg1kyzK+H4Qo0CkdV3NWEHeim+DK3guDZTuH14ihaxGLUJKLaU2iUkAZvFT1PQG7zm6RZwsjwJDQus/RAQR1RrI3uMoOjRxNW64WnADCCNUFOJrL0wPjTIMNAHVRTGwSf3ckpw1aKKxnsYgTVgiQHrXMb0WjZD5aiMuOt19Uy6Bo0CBPE3AFcXDTP0TXzneVsXjAZDCMZ2C7t8mDjVbtXC+NcWDX/X59Qhqv9LsIcraGhm+a/Q8PPnAY7tZJCgFiihMx+ZXtpSFG4GDtNh6veWCw0CzSU9kYWBPojzxNJcs7tIaDz9U5T4/sbuOyNSDHZNcuR8W4u/hTIJCxXrjFLi2LxGtBMGVs+T4kO45CC0pPcQGeqppEfsCHu+iZ5LRKNezvqZElwx/Brk57gj52XdGxW3GzWO5Allq+yh+ODvnk2tRl186AXskbcvg985xVDHv6Q7Oz6HxCcmaUGQjVXNeSUmIYvMuVF0d/arqIUEo2vgWufNmiz6RMIg3naJluCLQg6bel9WVyLO9Y8AqFFewH8fU1KxLj8BlOnk4kHG+lH1eFaavO8vi6IvxNAT1Og9JL/QhFGq4d3Hx8zZ9ynsD0588gym3vf3i13kKrAq2ApkaD3xZ/meckBV8PJseju5fetaM067VO/RPd+zuxCLBL5TJHIjMe+TQuKTUudO7AJagvXg0fjHx7QIjE1xls82ZdxI/HpN2foIAYyMWBlC0E0d3L0UYnNKniaQqOC/pak1LTJo8Nf5ZdcjHq30kjZBy68JJUAssWiQsLC1XTwJUr/cYlgI/B+6gj4aEqcWGQg6JKGHx8vFLcPHP6mY+zFNG8ev8BjX4uGgrFuBkFKNj+yJ5wUCnG54QZ96Iv7pnBpimWyd03sYW5jXj/NaX0NIWskWwqpOaV90bVQjSSo3l63gjgJbe6TxEVQYJ8VaNx8BYJyNRlJmi/blZ6IeOjU94E1xpA/YVDtjGN3OrezZGxdV7T3j7TWuVKh0wD7gNLnNRfz7pkoDoP7xAUzuqqvaivVFbdhy5OBxEUeRG9WbXArP+j/kKD1rM5lEN2Zxhpb7C5hra0qvJ70el32yrvVAd10gtb9a5MteTtpoOJEp+sSpxj+XIeGEXerVuS7i39OOeBL8bhm1V5I+Y6iJgMsvBWz4igvVOv4Ad+6Mv+aUKha0VqsodQsa2kb7UtYMLRrCPUNsusF7jnbto/N7lzE/jb4VpgI9eWkGSjlMCUVbcz8Afl4pczmQyZWkA2NR7ub4+5fSrGmJ2lml+D+TJJd0TGOqHev78BRJyjASFepwOEFJzgxcIu2AUAmBhjBtI6blK472R5AHVPVUQ7QpKC/cwM0wGuzEhUN3EV/GP8auz0lVCD5VyWma9mhTumlCrqn5Gevp9LXxAYTOPyj2CpTeuKfJSjwk0X7BkxIBgkow0HMVrD/m53ZodN7AHY3qc8OtjfHG4Zh+26Vt1fR5aHtaAQ3iTRR+RpiexxQzUGBTK5H+7OYBkbsEgkXu8PwvIx7adFJ/kA9ea84doRpCcyLrmMlGVKiIkQ3tuMFa8wkYEJHVQ7qCZC40lrNSDmzI9GC6cSWAt4/SsjaK/nxw4n3nTeRwNR0OyWz1PchN44pmLPvKLY7EXC3h/k2Pj+Fx09iBpwoMSvnyBt7XKeQcPd1kTwkWuK3QzlzOeyNP+yZzBc7QcBNIHnJd4OqnvrA0CVNbxzdWOAAILtLUpaUbAFW+xdK6IUpOYq7agJem3U/BivPmxyfl+FWsKOxsaFDoFkKLkthC2p5llPZJJ+xMtxD8SgidSfW8q/xEE2VM/EPSkHg+5ePKda6UK1ARUtRjR9Eg/RgfD6YITJr2KYDnGy//7ru4rRuU7m1TOTEJXdC8u9GPsjzG0mQbIbaKD4EpcAcQeKjo5ADYtZy5wKWCZyvMbcM5rUg/OYbqga4HqFKFVzX3bydUpEWs3aePwa+92DobjtFc61IYuOickglnQWKYI69r5DNE4C2jly5bTOjQV671rn/RjkI//vf8PoyeFXMH5Lrr/GLYRz3hv/0eeZxG1Ay57N5+l1HFxgYxpMPgPvV70Gt2fXtk4xOcgpSkiBbAX4+OM5qIqDlsjgzEN2rMyBeX7fyMfN5tMEWNK2oDPTl5OqcH7xySWPTeS93KYouipkv1IlcBrL8VklFV0Q2navquwlKE96zboR0/F2iYddDtiSL/1pN2QFk0CZup87PQHNBGELOyZeErqGzkHLWYZo1Zezj4QrrKnaiXsS6ImnumYMWhlJ8pDVE23p+U7BpprX8LCcjLpIOIKL6ENuwP2Fe1oR6ki5mrPjOS3xlcmOCkdb7HXrYU2vQB2OvKDDdxGxg3qskbnVbp8LzOF4FCiBEMfHSL5mnypG3Ri89gQ2mqcWsbLwIztVwG/q9hLBBXVkxLF0SiSuUN3Zp+H7uEW4sw/AppMkYMRred9d7UOkrEbZPO/pBi+/QfgZlY07RsrIrvcaQdz6gjuxpGSK4cc4OIApX08F/LYmH1zUwBp4rCtGskhsTUd5eX02+A67psH98VedCqaVSA6lz3rtnsdtceXwOqDXQzsfpNpgKD8rqSOGo4/NINCq6lU/KekX/itnh+mswp+y9uYn/EiUhMkmtRHO/vSudyKmX9gNZfjkQPZrMx8zZsZ1Z251OQWk2LUI5Fel46iE9yoNFgjN60N6VIpcuU/4EF/53leBhXJgy7oCOwd5l2Uf/3ZZJx5bFcfCGlbVw19tIvHm3UHbSCPovU+jS7VfIX5wpzJOLZ0AXulMAqVG9TQToutBL+jg6P4GY+AloiuKwerweCctUVadRJvgRC9vUbe+PqAObsP2XQ5pF4TCJqmKa+ORLpCxsX8xt+MPg7kGrynU/tpZSOoJSDOrRYbNp+We8+5RQGgQJsO8jkHFb8iKWN0EAaHuzWJ+zGGrAOSiloo/Efhfz0wTh6GuNRdW5zuQA4oKSoIOU8eTyN1IdqoV/kWxqQRwqzr4fIipth7K6pYDcf0LYjqWibPlTIqRjNkdQwS94eL3MhQ/j8HSHw9AaDLODAgn7FQ5yxL+AcatwgBho2Au0jhaK9Xm9/wTGW+x2epD9R/UxO9twUqMbdD8bZrDLy1VxJT6NcxJ0T0YESNfO/zmMAMOxWGMKvpspJaQCg5ZiK9N5nucs7FueE55dmaLvTgCDdZl2SmajqBbHCjAsCKdOREhz21b9iwLsEBroLUF8+3PCa69bhvKp+y8NkvESvWOZy3FjLBf94NF9krDkcCZmYhfl9rw49JQ7ObcYT7bDoks83xj1LI3Dd839/HX+eA9j/Cuh/ELXonHxVemDMaL0FxKlwFH0dLS8bqf5/rjvtTGfQQTrjsHhCaBXNtloi7od5G2FrvNAJYuzo/ZjuMRxucAEBJfiEwxUzFX6G9sKxTCnlDpkayio+IzCbz5QV+QWS26LE8gX9UXI32pE5utjh4tMj6Dfa/f3caiLbGZjhwpph3nIyP5C6Re9DXNlC0Kkaquk1kBefxNWMWqR421nqsA92kHA52m0VwbblXdiBSX3vsVR1ID7i9DXeFsdsQfSKz2NDpILZyUtC6gaEi4WQKYRQBw8Uss03c1zeimU+8K0H5syPUK5+knAqYqFHnpRHQADVhHyd/XGq8pggjPi8y0X76HY/8B4KlSFRaUKicIrV7fJjkto6gG6EAQWHh3CwPM5fivqtzS5AZ7EqO2TM8cjDnxJD1J+u9pUZzhBc68YIC9fzQIV3uogGja5a/irMeCcd9yE+R92VZlIxmbeYdJ3fMMKDTYvX5FvAo5dqrLjieD210PmdJr4OPNY163JsRtArjdAN8Jgu81MfzKRgvh/h6PFVF0HXNxYhNWTGYDkKAiA0TugALrtnMAUEAWtZkPzt/1dhx9O79qTw9+fquBi9U2b7fzJJsK9F/D4idwJOQoei678InqZpsKBxour4DKQXRKzm6fjhUGUxu2WhPM5+9UzyI7EZQuSA36WTC9WLcvCY/aEQ0rF5nDr8Ke5dSyEihn26A3muRaYpIpTRapkgMEYHj4FnhkS4Ub0qw9pNvgKFKhH1v+A18wpgtubQYPLr6ag7AlgVlDQ6pzMzhhl8n+IxvOgoCM0HKEtkX8pGGSJbOF2LtpSGNG4DQiOMYRMbTOOlRUE5He9HXCLbgxPtOZ9HUK0/xLPhCFai8hRh4oepVBBvVGYLsnfY4nzG6lluBY4SzoHLs6Hz5CrKi29tbiBxUbeKRYQATgCgGvPUCNqX5GuvGyuOXKMlf2KgYv5JGDj2UsXmyDRC6IpiaT/qj3CfCrzBjjTBLhVnTxHRlhTm5wB74IoYu/qsO66E0EjTwFxaiZ7+4YPTQPGdfpLbc7+ADpBD/PVGBc4NYQae0Eg4u0Gks7Qldlphrb6WadNX4H9Z/AOS7RmTi1H3+ZKM1QtCvzcef9mxdl9ao+uU+Cka+GgQLkzXAx/s+gmeaCmQfptR3p58STrlQOVFdD7TpuMTQwApGJqtnYqEiNipY+Y/wdRdVK7bQY4nHQ10rYJkrbiBQ7zUf90sdd5kXAvTOel+wjlYskMXM3z0DZxWcmn+5VCQSKoQ4JHABbspBIdJk1iVJmW6qWM1DVOL16izJtwNlw3EXTJo20H+1fOpWOGCykjKkfUgLI5uzbLUaAJ6vau7frftkamzLn1mMV2HXxNdkiSCNUougIJFAE/2tMlXTIjruUceB2cxvcd09MSZFexW2AWIqxIIkq1fSmioY013fmCfB6O5rwkZWAtYWg3nruCAMKUCFEyBPUrFk5IGGhc5gQ9RKcMJzSRObAOVE7diaXMkbQbxKaR9kFx6m2Rhd71aQC/Y/kTivMD1XA/kRGgnzwJDadYTAqU2GLOihHDBZka2aZOlpwh2pvOc5kxC/ob7jsGuvfedZUfergZKSIshs1TrK9PelsTQ2UZHM8H9bKrlahzs9LZNHXYrHiOZsvYM0aRgnWEYOjTbDVyq4GIGLRUgBFVJPsvj1TBR9HrPs6TApk/Kg6Ov45aWKsU4iqqB++cyPtd7VhTXjQ0qYbxWkXf18z6OdKqA+ryHTv8zdvxtZK30CLroqsNWX2Q2+3m02ouCCX94gNrxhY9UFg4ym8kpTR4oopXobjZwzY1AXFSOs7dV7SwvtXQIePUTVQP9BMDg8SLW8LGdUhJSQqtllpmr5D/GZboaIOts70yb70n+oKKcvc38Fe81v1aMoia4prCEdWb+jodcpSWJRA6Oy17d04YgTBJ49hJLYI2UQ9LJhtZzuBqA5X0c6qujR/aVsldvHdKwHdpPv1AKlrIOEWEb0sMDhkYcn9AkE9XqDp+eHuafRZ0a/Y8KtnKbKsYcdu2yGQS7IgHCDx15Ud1fQFE0G4LH06y4RKy46am+bB7m0eYW0K6d2vuczUliq7M3yOmBiCTjpfYAT2kkbpkbuZ6WqM2dc7F2LneqKXjYH0iBWxaSMWS7PLiMDzlIMmzvEir3I6QXZvZhOVobci20UmrQhPr9HaVW2uRWygs/kxMnEM9KPd+v8xl0v1mKQhv2X0qzKKSoPsBlh+jZFCG/wH/mcLaRAY7E8kwXOE076iOk4lG0T6jQXQNUX5Z4QjT+WzyCqRE8LQznvc9CcNWyoMBpXSk1+ASIWMSaDyoD4Rb81kQ9tklaJsemMs5nCxRXtVSFrW+MyEkZB9k5T+rGVs1djiz+Wf3dkvYPc7tjjCFvZH5TVfYPxfWA8RijHn6VR/jZalNViNV+R1xmyouZRuXkxOiWeTtFhE7RlcsmCWo2GO8tmpky6YyC37mrGZ/4OmTmBZywt0rfCjxstGq0zGHkwPIUy2a7NE8d/CwhQqtBBA9sAlYXqltiKBU+io7uemAD/5DvJRrxMWZs1zPTWQM8sK7h1e4+JEHBUooL05Ks7OAYOcE/jBPC4XRobeAN2dwzkjlS/aMaZ59fPsDrDhndGc9a4TczvXIifQhrHOSDZYCNB/ey477JdelIgHXN2SY+pGFCyP5nEhpIWD4B5zRKhnytsQKLptX1DSaGuwPCXYIB5UANfvyLpnLMzQW3gOVUmt+S17v0gcfY45SYtaNSYvmlIpuQptdGr2l+56wF8mH8sqaiszNCwMCi8PPxSkgfekm2lNYNXD43ZhCbUSvP5BDX3C4wqVvbh53wwgIQ35T5I0nXXZtCavQAXGqFgdlo7xWdnCDpN5x49k57jblZU09oJb31LTUFOTii7YX1hVYP1HPDWBweOO2BG1/GO3BJ2UtqzYLKmXYHxSXVTL2gBZDqN9jW/pXWi3ID4nVwi9O55oRWFhxQ5TV8V27zdimywpKOe6l65mDVhnMeXk3XxVBXiWdpca82POBoLKHYYXAs9Deu2KDnnjb0ks1b0Qe4DSjeSRZI+QhLX1mFwIqnUp2oR+eyZObsPWETMz8iAEObnhvPPdFjylGsLOtk9cqaSpPp+BQOlJYsOoce/+WUzCzP33grtAZejaLbKJW2argxJLCILO8cn/Y389yZYZi2UGf+CVvd8IibZoeUHTaaq6tF9B2ifYoR9IX5nYpUPnvGREZbt2eXN6Lh2m/7+vdISehgiPDP6f9Gc2tkJyKepJI/BLCnGN7bMiu7xXDlFNygxOA4e6gg+iIG+8BXrYLtVigz8MXqsZuhP+pL4qetrgvjIz8RrPuYDwSmGBbWKShjZ8gyVGgieNy6S+dPq6wSbZOixuaVfu1/wl4KoWvyrDJVA30Ceq2bQbdnguwRgxQy21FftSkBcPYTndT9m32iNS7dZ4zVTjX2DFO33KkE3hClvtlwSglFbRAzIjRtc/ilQ2pbZGDLst9s5c1z2F6jH/uMKxHbtrTaFMJRkdVYg1oJ5G1Q+o1m3YcCW1jRA3203JEYzpgb5FAgZf9g0AcZFnTS/bC/brSZk9siAAviJFH8hgom0l0pONCZKHEPNJHtuLZSccclMu1jOxJv1xbtVRxvLQ+Qm3rrpnPFf9N+88bRWr8rUEZGB7JRx3VezlfYM6ffojyOHMn7ygOJruubWj5xH+138inuTnVzErLIxSJNU7oWhh+IwqUqQZzphVRfA+ONAKyT44uEpePQVrWfBaEYzIx+ozxpFdtNeghpbuZegDFD17OtbSCfJFIotlDCYx3Emj8Jff0ihkS5U8DpYS9qnek1JjD3isSNjgv3EmOtfXye1xSXZrIiYMj9obNlg5DkVr/BAJozGAGDDo0XySJplSnz6hxyL1MFqIsdsh41Y1AkIEV9RfOmor1uHnsH/Qoo6tynX3x5nNhaDwK/yrf9RuX9u68ktZPgTLmrpf7y3J0yo2Cn/czFbwUS1/ucmCJpbpe3pG0lKeARlkg+hVgn5XMTi+NLRCg5EOeGA1yItNxfd82pi6HlHMBtAJDSmcv3foO3h0oor1Lf39oAq4enOtH80XeFcUfLFs11bGhiaDBdtcMqaal/PB7tId9N4+ez6Ec8V8zvkycYwN/ZXxxa95Pv4zl4W6a9kK3R4h3yzUwVtKL2vtaId3IjlXtqF440iUFpp8QK1R4w/T4RBhzdjtec3jIEedPDMlcM+3kppqMFtWKuet/pFOrNoB1JIIfQSB+p6CNTvp0dRhZi/bxex4EQfA/DNDHDHQrXwd+5Lp/s4QYsywd82OlInhBwqg2Hc5zslqsXtox1Rph5S8ODvAGjSvxcKnQBMZL/5bzun6KMVBv82X7D1GlUJp2kdkap7BeK48A9YCGbgn1fnb+vJl3B9g5rjLrvsD0RvxjDpqvfKMQnn8pA2dBEf1KjU7NtUeP0pp71gvFXIjZYi0aU+bVsvXLEKXR4+5ra6O7c/8OYdZe8TDnHtLrfY3noBBxpYd+sHCXdNiNB92DV4n52Plw58PRkIGCWIdfuja7qq1BEUfTIYJ5jrBLESC23yM9HHnNqrY7zeTYmRaM2fA007rG8CxfI9k/kLQFG5297BU5/3PCrBkGXmgB1KPHXeraO+qMTltYU4ifWoBe7fS0WdgG8mko1wLgwnFl+a5nQsI60ApcAn/SRUzOMJC7T5CxdEzZvKdu2ogWI9I7HFXmlSB/s5lLVYyxvSRPwWflsEnLDJE1G2dgvVfhZyj4ckd7at9fS5bAnzTzu8qua68c/m79+P+wuIswqxUes//dyI4QMHvjFdft5MMsAbYr+jkLpvh8vGRL+S9dKrW1+Ym7CplLCBhc8GVYIBqO045WLf9qc1n+BgW/vfcyTsI6g/duIhudSK82bM78Mfb10l9fhL854SxINrO9vjB3/2NwkxOe8d+AzKye5DGhKYuwnWJwb2AyOt1/9rxMLzHf23w81OhYV4bgDEfFAlYZdRsS4McewdzmQL0e3sLvKXysZ3jo0KV8pFxwBH3JMJJhAqBjOKUHq9D20xi24PpLwpNgTWsdGLqXj217tJtgB2UsGHZQe7NhPqwHxwxyGBc8JM3syNLB6pBQz5NnjeNYpsO6ApclLFILKiM+qrWZOb25bEqCcGnUi0wLroQ3NlcwtggGIsuB5HQNgPM5chDqqnhy+WGiiNklMei7pAxU9Rcq8fMw5296FyZ9eyUXH2Eo5fDKBKWITVJjruAT8cWAcQK3+43Kaw1PHp82/vUokqn9yQYWzRNS9QnMSgd865Wgxs0Pb7NZ+D6tx7FJTxS18QpqyVEXvC0lVAQ8a+yOub6fSE1KyElFdMPrAUzMu2PP5JXAbiBYNQUw5eoavY7ewHM+m0MsqTH+9j7GH1X5WZL9lWDYHP0bXe3bPQURMTwnSGPMUoDrZExCSDjW6dvwh8FIcdoekqPOss2TKnAIXbK0BnBvf7Bo2gJoWTiPBo9k1XKi5CtnUvq/GSO5MCHMmtlSKdKzEwNSYPu6MKTde8NEOQgGHju0KXKiMkn38s/gtxGzqwczTOxwFPpSHF+KFIO4R1rtZQc1oW9w+ulsSKddw9Lse97WnJId088i5kDe27YLIMlKt5Sff4DM8ZZEkZC7iDm82x026baFVT9606nOpFnmPItLUqOCeKIyDf3Me6gLa14bcxzwOaVe4keirDsIXxysEt5HmH5NYo2c6+QRtRoA5Qu7RYcd3SVu+uyeo8oLepu9hzWlnqMFXu3/1E0iTULIlGLTa2MB/5fZnpacaDbxs718+HGj5sqFeAPZPV/E9Rpyqy+PGZ//J5ruE4Isbwi/5p9lXEqanE1RP00e2CmKFFGX0bTbwpx0wqKsCYeW0nz8vsDMe4PPMQJwJnnYYl6tgj9TFWZr+7aCoyc854PDjCHBTt/txzroI2iuBmuoFiNSOFOIMx0wA32mkFXxWRJG1WlIbzcQB4Xwh6PekLBdO5oDQp7Oo6CToaQDY4iPAtlsR8R1ufoSVavtx9UJUVkGZx7j3kVpgB4g2huFUiG0QeV7lTz1JdsRIc7P0Kfnj3v+i89C/SHpaTtrut4/vDBp7NTEvF1llTxEsHDgPhPpGRexfjvu5arWHKVUt1tfOV0szlbXPI1vwXcDtwLcU1B3FjYHb6as+6KUVQcYT+dah04MRuNv+hCh67U8xdxMakcyWBrjiNwpboavTxTY+SlwBxi8qVCKwMIlImeGEQayZI4T6Wni8479c/+8UjEe424zIXw8s/zGOHxQltTh9OPSjR4rXnpc95UensJ6mAk0q7k1QleR83lAcd9rui7kor+2UTZo3a0TWmqz5ZudI2afB81p3xGPZHuB9uv8SvXlNvBSBERl6iOnSdCyS4+uWIN8XOd4bLHZHOBXYfzV3gCX90J08u7sDJyv5vseUrV9bcN8f3/BkHKF622el9gBoleu4GXtAYZG029o0cvI2LBgWtCDcLjqr2I6ARbMwUATVZFLc+dkRGqWFzkvItIYQW/UkdQZTbnw9kBJKc+eEi/QLtcC9ntgD3V7AeURoCzzMCMWtrT3YsAMscPGCDLSl3KlY4+RONBQ2J6DI+we5SQiTh05PCg2FxdTRs8bwcqIwNIJJAu/yVt7VJVUbHa6gikPgvfneI3Etp50rr83IkmG3wDertLXGjaUfnSCkrPY3AIQoU8cvbSf4e4K8+OZrOjFjOL4X16LWBcIoY19VBOhZqWtrAxsoeJziaQqU3ZCMicrUIl4Rg2fMcnisNGbrZx249nB24xMwlZmpN0BU+g/z9yoeTImGW/6RBKEmSy7cxEFZiJzDuKGGYR4TkaERWejAHPdddj8Z6C6LdK97u6UhQ8gcb6WBmSZ/m5iaqcdfopprprgHOTirgIcEE4Z715mSmQwTExZr75pn6VGugSS5uiIAWWJ5MT/ZJrIUZMhl7UaNjyRc1i3cyLbXsZEMgxRCDkSbPpjqwzMKgkwBpsGIf0IsVsIz1yE6XTGCsAoSEuOMjvf5t+YsdBujW8UOnwghafbZRtGMyP/dTLVOsxe0vQfFpfcAupWNh6W1yK8xTJ81KU7tvpCvkBi6Fw4Xn3uKdDyjhQM0culKceGOs8el7fw5oB3QTgLmCvgaXvFF0nDDM5dnxbMBjhHH/RzPk8h7r326vP/81pazhU2VmdG7VBeGHmJBePknHmwQpDDearF3+kJJYSKpWaWAzmewibwYpeqNTTBGya1IIgq4ucpp4XhCxmr2LDyS75i4u4X+mUKmoX00odvNEvdLT8G3wiSQrceD7ZvJtq0DsQl6BXiL+Vw/+Cesv1ILVIC5i05bG4KRlatUt6V+9LGRAj5uUoDrjYgW100qcow2fpQxCEPyC5TDrFxSvuIs5NcDmXHZd4qInP+AXSJdzUlyUR+Cn6l6waCpW46dJ5YMXa/8V/iiLjkbpU9Q8wFmj5uEUDarOKtL2KnCOC2ZEKzTdFtor//YFeIAlIhBUaapM1AeSP+UwIBkHcx5B+KV/ogHsk1+sxNjjBMcfhzO26Rf9TyPdc+xTlaHeeim7S4ZKtf1kTWPMqwJsWz9pULUYT0BaMWg8hDglQde32zc6llmx1kQj/paMRLalDJ3lEf7JGgCwIKdQmdzvOoOm2cXQ+v+t4RJencq6/ggTkeLXWxWMuyqmJu5XL4Jo/VNimofU63zT1Nwwk8vM4QEDXYdANfEeVy7yebOw4Z8JVu0hFurM2ah7buYsxhKs4VTfirrdXZi+FH3jRXzB4SpA5gjtjvq+On9/6ILTYFAGeuKRB2/O97/jnc5ZX0LJkEG9RKa+sgwOZI0T61+g+mHWImz3HYsogGd4aw89qHC45OeDvw1caRIyMnVMZM+UTyS3g44FDy10lKPEtgBXTJn5YL6B9j576i+j0QFaS2ZZJUcfTzns98wqerr7ckbFroUVGIkpL87C1IYTCg8qmlD+LTvoyaTHZE1BtaWLFaGvMwuNKq8H05X8VUujs8PVxLO9tCjWG6Txj2OpHLPz22JK9TThbw3pKl8mPU8yS/K3TZe+Ec0dT5mNbPPaSx1wp00t3tsGiDLAVeMOJpVD0chWHixgdNmmHMg0mSFJran+dWEl2fB2DHzdT+w+38QWcxeczjbTGZr92pnexS7JGwk5oAmn0r8oyj3fMxSdA12qL0ZP1/d1fcHlHAqV+IMw0QbSeiuH5naPEcwOXCi4RVY4g1pQDNQ1/ze9xIeMJn0XQRRTCWe5/9D/5OxADTmBFAZyReandwtobNd1pE4Ymn84oQlrXac5nwkYDLbV8PTiZMtRKrV0Dh1R1IjYk1q/9qP3iqlPO6Bfuu3CoICmxqosyWzFpaI98BBIYCLT1CxYfhnFNSFDZq1VDepQ1FNLuvwfWLKALQAONh57X1Z5vyXbsJGm1C+msuPSYZrm5BlxyYOT6onBrydXcyR7roqqA4y6YebLLDcynnMMdvU8vDI4xh6TXUaUMIlC3QtmIGroCckusrTtRNSkCN6Rh6yfdSirYjjd2IlGvD4ZuVXiEKORJkhwYrGKZWZzTZByFzSxB7gMPtdvWOMEnKemE4WW2rhIWK1vj1wrRB4BP4vDb9uz5rgnWznX96S+Q05PvEZt6O1d3mJ4krr/3MTpjhdQtOqrX5gbBCLo6alILNxX9sDAZkOgcepMqf+F6VDlfAWfstg6LkTAaad1CBNwtsLl9+s5trtOD25DBThxjBrVkUNXMZPTLUraR7/ZZL66fQF9a3IcPLaRfUSDsu4bBx7DeCRihg45IRICxzxdlDjt+IrWNBiBD0jZeEuvpXVvKUGCvCvBat1nzRA4q/ACI61QarVgVTr/EUxgs4qbTbh7PrGbopmykOyT/x8eZ0P6A68FFaMhf2ihFCRM5S/JkTiy2rgaOaNy11z5zdv2nYUZe9uTVImlNqNqT/YVviN+GpG2lITLE6lsmmya1LqGSjoJiKuRgrJ3lNE9AUyU9Pi/ZYvdEPa8484420IxV66LFqedV1wwemQcUvMhIL0905VK8FfI50LPoT8WQVOxveKZ4OFTo8d+XbP3QIABL4il6LZJVzixPueO4X5Jhj+O881/C37zukY65hENsuobEnnlItGUNpjJTiSp2qrcfCZ8XeUtD6+qaZmAxVI6r8ba2jB9oQ9F+jJeor/spYVYxwgkGldNGYaZtG8WDCHJnXZal0qcj4e+nJIt5yetW6Wp9ZSptXxSWdSGPoeWSrPBpSwZGCf61IpwdQqsJwu3ORMF9Mslwm3iD+ADlNN3RamTG6ouDueGsrSGy1tr2ZisrGBWfayoaWMca20FviW3tPpixqu5gc8E3aMgqNLZjkdGbBF92JqRPVj3G6N7/c4BytRb0Qd/tPEtBzrpO3uILgVtMjZYdRDNUXSyabfcJ0RGUC904C8KlDxUXXqrGRgO6xFxYLclteKD3s5efOIuc/Gsxpf2FNpfDPwwJ9NIbXtvCDEJjKR3jRDNeEZ992bTVp1KUEWZLCWonKv23TEX23sVWNqzhjEte/piAQSM6bc/FM9X1CQwTbH7aJOUMSALXsGHv8YZY246T89gxqbU7GwF+jL2tz2m5D1+Spk7kvMNbWwgKdLe1JzODA0bL/eC9MtPCt7l24TyYUVi7O3grWdvGffI6O/NeT5pbj04Cz2mEdg35ZUBR5Y7tDoUjOYaX7YAvcO5u5Uss0MFIMEM1yetU5lFDfc5E1NkyyfX1XNi2Y0pqOUD7V+ZCsmn1zibo3l3rX6pXsPKv4PVCKCEhuIYL1gxaDoJ9K2mUgW99vmgZdTJC06XgEbS1oP5iX1ZCbX14Z4RQz69huH49W4aJyiZcmmqYe3xYqQk9q9vphqXKzamVE3I4/jKx5lknQ6prQJB+fG3N9TxHoJUt3dhDzsCe2VjKETvC8kNwFDJvD8srmNFYE8+3aC2kFH1ibbcVWoUHciWBPiK4QRyytUl5nkty0kr0jtxUSVbL/vOdz8w7k7PHCIKtYe1fIMze33YQXYff97sUXkYTqdFRWlUbUbq+6AEzyDy9NjOOENhtxw/FUYkXuATwqG9fLJKGdmJjJ+KfZ7FGUhObJG7Qm1n2RDgQeWMOfZYf2EdP8uCKx+3kfdoN+a1NDPzJtGJ7XtEX2MEYiMWJS30oxWwtAchpFE3+0GAXKOWt+oUuY9kTse5v5YS2qTKJLXQjBP6g85zuH5R0M3BfQ20R4WC6uUYiRkeBjNN77bbuQzCr8amXtWfdUIFIoR3L0TF3+6l1pH30mKhv69YgN6dMF6TVOPLV6pZCr70o4jbcK2orjjv5m3d9gVAbRfTAjIsw3QwzaG9j6zOrrnmjx+D21sjdriBAFDlfiLjEbQqU0pcC9aGAwbVqdUk8MSjoxHRYLn3/ZjfNO81W2l+bcL+/gnk1kimEGkezEaevg9o06OyBzKgBRGUEa9z7kOtekovzcM6q3cUofA8kmuTmZgReBngzjNcMT/yVk0576IeEG++2FpgsxsnElJ0z73SuQHPwHyJr8B4whMfvVHHs0vbpb/CkXUSf/ERI/6pZ6EXXe5uZXgzaGp23c3VCqI9yRH7J1qAAUQ95ptxn5KAEmabDfKrQcb1CFn268kH6/hYZSjveDnm2OR1Nv0+GWax0K3cI2fhyoFW6pSgoSJsfpAqCh5BA2YwHjudCkht2/DJRCg4Dnl3Mcxyxykkhj2gfkdacEzwKm9MpotH6OcZkIqigmsaDeK/Qs2UU+Yykb11aq0LFm04xfzCuDRRmp3iCGm5+zRdMlb6nB3+boJE5KuP8OLtsQp2PyZoQvJLEGDFj3E+WjzS9jbM5K9GkzULOqP+a4y6slp6HFoaAyCZh0z1DSINlxoNVJBWgiL6MM/dNSmsEqzazGWjYH99ir7+wQxYtNhfbtmDGY4HGjFK/mUxN8kVXODigjHHsiHz8DIEvf11TkZpHODLkG/VMIjA1/WkC7AHD9/0VU7v6rwtqTC1CcbUxIzQVtRtCxZoutohrf7YMPEnuHPbv+O5wrdgg++KZYTiki94CC0RDgy6MDbigYK6RZTOqZxg1+OiFmdsrknpnI02T8GQRTZhLL6c0EipYrFCgX99FZEd9Y4hD1pcjhI1b3rBT4uucR3tJtM9Bv+4szDb2gIQbxHIXr84PKrVIeqs77XYAq/+QiQCtbuwqI4FAZX/iq3kio2JxlBH3yw/eaG/giqvTSMH/qSy+9y4gZDlcHLsfdEa+IBh7pB4E2sNVU0jkjaixZxL4L7utOzho4xhHtWejKbKcyHBV3PLnruj0jVresAhPJVfv96UtSbMm+5BmTPg9lurI8K76aeEZJvGPKJlWYA3qKCUYslyie5OJ3+CH9Dal6hZMc4H8cpStKH7a7nkx6V+bL/iNDBHfXIBMoKQp1fmnYBBPHFKkaDCLTpxHLszGW7Gg50KrP4qE9EsGXUBIJqQ5ag6QPQ2w/MXukfmLACF8nKswCxeF6LhWzDgUwKcJl/1vg4WPWu0kQcIT8+WcFEqXT2YvpHCeP2mkDj/HRxeyQilLYUBG8Vrsrban+G1sIKCeK3Adw1RxDRiiYbY1AD8ztwNkdTBq8ocyadYz95idbo8oAeSIwH6JHKo8gqt+APCv/YFbbdwqhR+lmI17I+2nokeSR8cSgQ2HpmOPtQaOYjL394kkVVbS7bjnw4blouzAwCm1epnFdtyXgHMO5np1jHI4MoR0Q9d5q1AI0k6tmyqosutTRmwzhM3KF2eQ4dzZbh5egyZbJfgpy0LZdReU2jW1gK4abXRM5Lw5+aWpZH2dj9EEVbaXtQ9DtjD0CQ4MyWF5rlT8ALvTBH9TBo3NTkopu81twhkvNpGB5P2t9mvYXbsgTLC7iqYjms1eGTaOJtT0GcaeHuPm+NanhQic0vGfbgYfSdXl1K8qBT9iJeucZaQo3vUrB30Fc8N5vwsRUFAdGlJmZ8tz+UzGUQpGXjpVAX9Lyi6mO+5N3ndqyzBJGjOOZ7/W8Rgdv/78RvRr+wCjD1GKZHbZzjgzD5cZVrB4UitQY+bi4b34H5RNH3m9YOIiJ6cBP/u+bfH5Ma60z4uPxy68wgGaRhLhNMsEbkvJ773wUvEYAcgCaQjLUrZrJzcRoAYGZAZiKaDTCUhOfxShZr6fIRxDYljraSuJrj2gWA8FtryNP8wh/FFp2A2OebB/xbbZTbgRcfuMJN9jbjGcYAzbETLTiT9sf/i4pWRFcVzv1HzK9fEdyGMrULdZt74USIFFraNyezeP1vkFTMmzXRjdu7ZYmyKpd0hW+BubTEr0pDKCSBllfANQICye3BK9Azr/C/qNRcd8dN5PJdyEK74+kMgxLftHqIQ2C0uSRMZxoLYV1haiUB181VC9yO60uhOUK/VfkedW802Dfn9kx7bc9DbuEOM8jKD95Rwv/VEj2vKgCN4b6zaV8t57yER8vZVDikgnKA0IGI5O8A2CxOca1slysz+E4SBJfrLw+hWpTtwBhqQWFOisvErJhRq/9E+EoBazHRITd1hSV/Koq6WFg1AxawS4Uu909tZ9NidaIT1p21woIAHVW0+LLNlO7HX4peQAo/aerYZuibmIp0zFvJkBsu/AXqSPmxBCwPVRCPXBRmN3OZ1MZkSzlPxXmRwwxI3t6nY2o517iuOT0eJfR6zuOeEZjyJc7Bp8ILdApDfZnn9z7ESTzL4Ty3z3HGeIG643uNNS9JU0Jr50CxgeJA7Ao/wVmMHDhbJQmIZRyXa/Vc13heF9g2bSV/Sq5KDSas8u/tyuzVzdWyuF1hAvMrmOTgKqBW23sJKkdP3NXVxhp9u2X29LpA2cbYb94NPn/ZtDu0H8pLurhDNuF1hupVr3FNo+lI1UACjGOE79iIy32+OQSfVP80PfwSzoAAFOF8jx9ETDg8hXZd04HcsIYV5MaT07il9fis4oKKZs+MlJBbtZhHia1/xjjzzlSFMiQE0SOzszRp6MmEBg8aByBWYMtOipHk8O4XV6zxRyrgvwqJXoBVvVVO0rQ+4abu1wh+QYakW2IJ6dYEZnOpjci5k0fdKbKV9oZxda5ThyrDcm7UasLQwsJHmWd2Kn6Z3OOECzb167gY2/bvQ25GWAISQ0hMnieTFopLdd213Pf/C0KPgseT42OCbxkr7wwqANySzAeH9hJH8Eu9GexSXajAwZfSAPglmm4JMGOHyk9xgp/BcI4096pWVP764UsMgD9sbDchFstDl8RBpAjE0GYGLnAdhuyF0xI5pXIWzniKjg+76wRsNX6Saet1xkZZeKY9nhFcl63ie+lPJUUVWr/M2LwJUyu62jxcHcw0uGm2imSsGZ07ucTCNoI19ZknrYqzXeiVONck2gLg7a2Wx90kkuHud68RLvZAMdsPkLPCrPOTCOiC8VlYy+cgfUeUh2r6siPOUH13gt1pssO88AxftnVTLCJLPDWytCLPk9mUn8q6oYAHXESezHhYu/w47caoHp1RO+9zY1HeiQkVfiOdZ+Vr2HRWVU2CZlmWoIyler5yUIsv7/4i6g24iYufR6H4EDn4hnNr1OYky1coEZKh9+llSjWKgh6fXz2JQanCg8C2d0Zu8K5+o46cZtn1Hauujgj9IbYjXiOfKsXiswFOSDTabmvZG+i0n9i7omihJvTaB28Mc+r1vWSHMrzB6F2DixvHNMlaA38Z99ITpcR1TyHKlutuBxs5FGGw7iGdF98znrh/yXTGKceEHC9Zrf7Prg/pe2Gn63orZ+TjyigvV/WKUkcdFERbeE2WrHXxg55kAfKn1zZBI/aAOn1m4Nm5fK4hGPdFIg1WaD4+x08Y/rYJy/rRZRPOhzkO6YD/iJ6Zh2BY4raLEk+nspiqK4wBvVgxShU5EQz1xyLJQvgYzTgKed0FCM5sDaac6CLVSAlVvkjM3Pqvo+nIlIncVCIsGoUj2GuY2NHu4yhplJBuE5zguu7I1BMrCWBpzGW1He7svT2p1Mrtd2C8rQR0+rBEpEA7QtHRjYssjlVYzl2ARf3Htq+imJhRnSUXceWHWOWRwZQUD92/RlDqQJQNLm30eWcsW2N7Z9+4feH6XCWbNExkvHjpaOaTkswA+AUB9SIOX6CcvIsaOtzftYjyKD1O1L5ZR+MhpnEBoMbrsxMJ06TesJsmUAqyGeVO1f9Ski86FM6enQoM7AEK0CvnKrq1Jf1AO1hT3Vt6c7mh0rK+B4TdDYO52w1iAs4NMdG3XDnI0ieVHsUnaZD4Rwk6MK47U8pm45HfCv6Vyvs+lziId12LwcElgeJkNudtEingahQOubkxMQRgPilc5hI5nxXTsarS5NucbZXJ8r2NY+KG9R+77bkXSGGErGTNgfkkNN2PYhyUM4oWunhhUb8W7DJxbqmhULxWsYVrvKlofO3Z2pTOHec/of3QvacJnvMYJXL3ll5/2dyEEE7QwRPTitujizxYooVEOaMRU+4tYpWRRlTifdd9lhebjzzpuU2b/RJwF0BAvfuZuAAwUg5oJ6jRezurR0LIAaPqyuiyia6+5iumjZKIel2Cth6XdbV0HKlc5Krzol8CQOnvo7WpZOAzHKno1K5O7Dp27Euko5lF4PQvaT2VHe4+SArNq1u74rqaKAAqEgPQqBQbsrv+E93cbLe8fzEmTQhyy0MN2Ov+m/A6oYHP+AD45UiOpDY7dZCIwh0q34fFfttb5KpLQOxkrX+uDdMyW+HegNT0JeEfZZAibl+AJB/uaKi5jcJVf4FBLu8f1sqqKcbcEolZgsqRl2JRbtTegyNqHsWdARLsq5XPCVmTT4pXFWZTQQnPp8W4iBkKJFEq/lXmbSmNgA6ja3/3Oo3pFdCD78BF1f1yF3SXYdfik9BHA3ATWt+b7LyarUqSNj3M2W2/cHejhfEp9nRSWJHzkGMxqKY2Q4rYla8pOE8d3KcHmu0m1eG/T7uGP06XzzI/DYc120XJL6LWUKVlB9sDXvzeUslsrcLxQebYvSZ4YZQit634hqhg7GzXe+mVNTFAm7B9Farq9yEuhBytcLB9bHYSlP4NBawhjZjk8krVyFB2C8QiRV1DzblViWMw9cdOuwF2TUcMt8k1jgKyjoyxdMcFn6zro1l1LTSHnWS6ICQimCTko9N4UeKyG4ci+UHaPFbKID/5cITAb9BNSNX9uZdcUSm0yEZ8UBhfEwm1ctcjhL6jHIV1/BPvhd0oS4RG0A1kLqV9GAWygPYuW7NdY5vgc+yWkkTeHXioLdEYSRhH8otEgaiTUeaWi6Xuxfpd7IfdFVQUXW+ByJFtDzOi534XWotuwhfecu35qZQ2L8JCPRu2qo8PhaG6JMnpFW+At8op3Q68ri1sSPftG/58Tg/jOT8ckIAgy19gTOF1ZIusgUv/Yum6Q1oYT+tc+FaGQHwiZa9fUun+baxuV9EoV3NRNOmwdvH3VFobUi1VsQ5svsHSKzVh9TZhc67MbYSlfgtBX27waOa3/H98eZ8H74cxpPaUo/g7fNHYRd+ZZ3oliINn5cxS+twgMlt12DL1n3wOr4Lx619ApQCm5XZKUGu3S7zmkrMPIKCDGA7gGQcuWKWjgDFaiMJRCVn+VHrUbm2iW+KRrclYfh1vXfxFKI7QbwB/ybBzolwa3mrFqJXYrFrgYEJJ4g0BEDTEVwOXh8i3rIBhV7z5emKqvldKVWPpY4z6X7paeSVoEsEo0hjYBngqRqOhYDXbP+RvWrcsvYDvuJCgYm1rX3I3PsJNTLZ26IhPFcVJcoI9xJkq/gDUwEW2lBBBz/r90pH8Md8HKkLVujsfqBusCyF4wejxeeBYN8YmLeHdzc9cOFR7ST7wM1t6uV/VEBCc+lE/lSUvBowr3tOB1tx9XYBvT6e+7lyXpA+bu4Zgqum1U4loPE07cwZ6t3SGeMCmwKAm23dF5XP8eyFgl9bu7gjQdbYD2aU4ceCIvplPuhelRlVzoSFuf8ZfAkkornNBZLvXcu6Ka7U8FMIEbO/vMmZC5fcNHoYMEGGixMBaklfxe8TEdCvts5121nNAeubNTALd7J3YzVnMwSDq3Vz8yS5aqAPOq32PynvQz130E4aD+jRRa0v8v9jCbXOt0SpIbN8lDaTa2RxI/KnPWbxXxK79pyRmAnQw08PEksBMJSeTm/Q1QLUahlBBV/jSXaHufaqTUiHJPasgun9CAebZaYYCuxcvKmU24XDHL6a36u+Fd6yhNmojF2x9m1atPMGQmXs3UBxudddnaWwDmurs1DDNOfqKa4aujM7DOMCi7bVZ0xOcJMI+f8GTkkaibH9lcE9iX9nhxzAF5TcrwdFmAZy8byf+vNsP4ZLxWPG3DTQhL4bYtbdThaFpvKgX9cpQXsuKqw1vZaOHNp7S+2ktEngOwDnOhjrc2zTMyi8rEwpRP0kBaPAyqUgCBwUS/D64Aiq40pwvlm264bBiSCZI7IkVhRVUf8pe1A9nHJKFmh64MJvSJOKSOrqXvFOvVmRlDYbuUmFhoDr0Xhn0s/YbE392p/9//TQXZ9ISnKrGS4WETTdE5NphNcRfuHDSAo9dp8sATAN7lpfmHRoqEzgsbkw7YsJ9XAixQEKEeOB4xzzJcEh2bZkinDlBfD/oQAXza5zIhRS80v0jvx7sq7XNt/XdgAUCR5zom5yqZUgMj70FodZH9Q09ZvAgTmIsxydX2Ozrz08PGJTrkd/ZuAtAawC5HwLndXDA+vYL6sE5LEeL5OTdAh47Uv/rpexapEa8X+MhWqkC1W7H5cG8HzrIMZd2bAO/PWFbWAOgfKYERzOrGrkDehxHlFkiATwlH5e2SBx4W1FHrScgT5VinOCyo4z4hT+YfQiukBooQVizn0mQjzgntLgPxdZ32FggGWV43LELim2gyQmU51xEx/kw+Yxo8vOyBwW9zb7UxoNTjzzh6LJTnLcntUPVzWdnzfTMV24V7J2t5O+DoKHvyPHfkAVIcQW3TWjqmoQhup2D3BO3cRTD/Y+ZHmKtjdiuYW8XCqRk0wwn7vj14bcY23Dkv1eCUFfuw/Xp/lb28XYMsqySNtTWaNymXUWecOV9uLKpxwPbfIe3qp6KFWLrM2wsttvj/IXPwrYaSvP4zAxQ3edArnO0HlQA5AkSbAlKP5j5T0aZrBd/IYYiffJxJ4GnEeB1j3+efr/f4aM5NIQ/U5qoylXIvTENaDydq5Csa4AnTogjkCjmOPaizmVPNJMPg0mvOkXfreA0Pr1bc6IkFbxv+hdhwtQQdhlYfLcDBG9SQ1py+JM1qc+JeWAizLMm3MrmwtGIkqQ/8FElfPoqPvGCF3vhaHY5uj4/eVq4RZ01dY7E34FQSr2IhdQfa4dXmSNILzSRt0PV2X9PVUJ//Nn5oxpG83ck/SUCNdoW7N5oGWzoXHRO8Q0BqVrcEglFWeMCvLKFpreCnemCyqdLGTfDCA68QeAX35WBSylBBYHb17jKsNh7RHDA9rE2CF1YYPYGBmRKtH/99I6wK15CyhyWRo4xcp79pLLYzGv6C2vqdJ7wXQj8+gsBDfFYHKRZjHQ60WnqyEEJjMDlCRUWW88CdenpnYkk4uR0T93yNlAX4tysgkUGi+CRBPkcZkcKhUuH/Jb+w6GrbSa9JQZnaYIrkcs6c5XAGIYiaKDyUtB5vjK6h/UxS9GkdrbuamO9M8utqZBphnGfI3QGUoF9VjQar8IEC5GmW6HFQAG6XQlxoPE+i+AU12qcgGE4cLLPk0mhHdbrI+fCqWGI5vtn4a5YQLO2PJh4oO0wi8cfHDNMHUGYlQlC3f9br7TAZYg603JEdNzb2WI5xnworEQaiWI3cuS9ZrGdFfc6K3WaCujtae8nLxChlnudaCQlln9p9i4rCehWuQDnndSLzppmGUvltg7R6qrWE9cXXN0cs9kwuNuxQQg18gZ/OvcL5QGkazGwPB569TAiu5KiF30H5QXJN9NjUjEZHeuFsV4RqTPXEetR6RlEPxKqiDpY1Ye8lM0ZNDQ0BK7N6yIOxnew2bckigEZHdmlH5VA1OrxuMBDUAjixHVmBeJI4A/zrpUPVYVGzHaR7YIktico327GmbSGDao3yNcJq+8Xm4MPOA3ljNuwcy02UIZBItDzpO83Z6XX+CYT07DlmMiRqEaFCi4vh6xSvwltN42iW6b63bS0LcoAG+Pa/BrNh3ftcZ8S+LrR2ujd6VuA38jrzgoVa5t5R0n1UFcTyHPMRqGaRDOqIsaMjYJ4wiXSu4lEjlA6x7B69uxrnLEUzl47CvrnJuRydbIeExiGHZxUTiKLsY/aIStNOEdl3o5euHVnR4rxJpI4PohzTvRWUkzjWhdO91F6xPMxUstaL+dw7hwwnKSlVkMPLT5L7vG4Ujm7vKFNYoIBjDakE6+YS7eo0K38DjKdBay5n/mQ6BS7bUJWtp3A85vDBroextB2LFqzlUz9v/iuLJbgPA5N1D5nuQUtZ5IDFyvD1kq0iuTSr2e/FUEMnonpI03qzmaiHVzKW03Vu0WmHIZ0TclIEzLwq38ZH6byJm06fsB/zh3zcFrb3YMHmS92f9mBAUgJdBTdr/jJRFS3/umEEzm8c2JF6S1uZmjXDE90xMG1svGRduyFiArLafNDLVdHY92adfD/H1HlzSvnnKYsJbtQpqHf1iL3+b2W7tOch5D3PjuYbpw1iPUJ+CFIxFIr5SI42vcaXYI2+HsJP8KbCLUObG2PShSBXbWUNmNpHupg8fVLR6EiPLUzSqj/J/lDmvuEO1jvRy3ryOiTbzKXXZXW6Yg4SfT9GT1AIN5etRtdQ7Cv8+Oei5+Ds+HwMSB6DB/lXMviYg/NeTBoAUqG4Tg0pr0htkE6//OdRpRMQhcTFmTM7cWlPSQPKrZuPgOS/PVeH9aU+ZwkmbXIhzbgxbbhHezK/PJ+mhHgnnV3IurCZGLJiIuQelOejbyHIvuGE7SKWZK0F/o2lw8Q/1zwbnr0ECkXyT0Rf0NYwVHV8vjrT9ktG38FCaLARVES+5pRl+AzE7U8+u6C2xPgT686uXuJM5W05AXCZR6ob5IiNQnRTLuHdqMbda8/c86O41quKu6tSirBVdaOzBEa2Bscl/dpy9f1wq9ThDgHOy0qzBh6bNoLSzvnGIxQVTU5+UvFDf60492wH6Xif7pavBzsQqjSr3IqBgHB7rXxK2dQfOvDobIk650iCz1x2d/45nSPA4TK+OMpZyg0n+ry1Gi5XggdHkG9Ypm5DeYZa9ECNo9Y5XRlpbSklGE++2jko1PskLf9oJGf6y7QA7+iovky1/rJ8nVDW3ZPYIMnU/QBYj7zS1qiPos8KwuwD3K/9iyy9F4BpyxX6DUDQ2OdZC+/h662kPqGFYs/0/J6BGlxtvRv9jq9oLzODl3sUuK49xXRJo8zLtTKxuPEsa9nRtrqt95abM1qj15wJnNsByI6tnWQM6zZbAqjJoxAQTKlWl0mg2CZzjmjgKgmD4PDdraVEHu6io5Yf8XzR2+D4jSwHZDsRFQTlcrPFOcLZSH0Oojdk1R+8hSiMxbqYwFY5yCWS6jzynROS2orRJitvDVjf8IXCJ5M52L+lZ8//dPu/bl7Hmi4tc2rq+cewvNEry1Q2J0yytaUfapY1qRtwjX67qWHCcdEf9uR4rCBR2/Eec6Bdzx6RV60blUNuwyG/EFnria8w1I8R+s2OsT5MtVzAo9qQH5FlHFGnItBFaHBWrla6OjRbGAPEcuj35oa6w5Yu/4C3UL69/HShYbP5XKl/xz80hdkfiVCep940JjCgTwwua2wt6cX5CVfb0iGB7y3OTSUAZL1zmfCSx2alOY4FENJSSbddKeLdtvWzjz4maGWfGxZOyxvtXYCQzpknJrec/Rdx88mxOc5Bk76vr8Lw6I79jX7Zi0cyHP7/d97zAzV4p42xeGDiuULipDMKGndRVR+lnQlmCcdrF5N1xp8OQwQUGkKcXglZstTEt7WikSJOawxmWS2Nr3Kw+67AgXSho7v+KAEc9iplCEO7dEck8GoeIYjOaaIhPkQFFEYTBZFqdZ/vovJDaTjGkWVpgU6PbYQDPbIbVAP5W22wn2trTQI8p+uVFSMnSsyiX50JVrH3sHLvbq3rPHM9g0Ye/ZX592s8B2nRbWXPf/FGZrRk9Zk5SO36UDteQdYI8+ov7Hzk0A7hlj3KA605WS9umwTkkk0gCj6pDPUv2cSUxQu3lGC4d3nwd8twrrFfcKX/PhozSXWR/fQLUkx8RyYbwOETon5Hu2THcg2Mr7DS0oqZNbEpWD1chZT3TEEbnQ5UuwMy2XBldLUxaTqW02OYhSr3hOS5+gBMP3YfsLnnhLGBtknsrc7onuFonfPrZ4SOLXr3uLT/M1o1OR4WNSp6ICnkZPPrDVad+NnY7QlrSo5PVLl6W/TXfI3BAfTmesVhTYTPSEimy2Fmi1/yWUYbc4ftNGfvS/bKZ9f7BNMeM9Vr2WD8rUAMOfK7Wfqi5l7sdiW+OQ+sVIlT2Kgl/Xozfm1I7t4CRuBGHZbxMvCSePJnrkuyoDiIWPhReFYa5I2YUwqCmmm1W9KOr4INrgkVrBajlXi7muv/fO9je23Yp07oTOeU+pzSsFscl+CrS5PK0dATsSu/pX/WRC7E2jOCr8dLshbcAkCSKmN66MKC0460wxbSvmPTt5NlMfM+8ZbK2oCya4dDbucPoLvoZhldHohMjNSUIxEs3RNqUGHIfJFa1IezeWZiksWshHQKT1bPiriZHAFd7qFjn4VT3SBnAwoHrn/Sr0CMN76yyJsRzbjTLeisLMhHvVRCE1zJUV48fGVvJXg113bfNZ8+h2Sx+SSmFlc5mIsXrsQ2dwWr+odPZcDLUI093UHlzp00Pngq12pcOOhjrj8v+62zLyoTqL9atillhoMcwW7Ld90aavVx3kvY/U2lCQXlJRP1S9t5SlV3wXEq8k9mjIh9BJweRELxkvNlaSybbNaq34Qgcig1bpM0CYi3q71YTYb15/A3gOvnDbIdmSV3ePz/s2NyFRHllQQ+0baZyi1XYZ2hqrHa353kQjxrfZg4paIKB+fwTXzTFCnlWX+C/LA/nqYWt0BKEU7xeeoY3U6hFjEhpL33mVTcqrcZ1kzbepMW5MAm4gx7mfCEki5QtI1Ff2sk5zlkcn3jSKo8jquTrKdP7u3qeptHjFsvm8KgTKOyBu7FNP7mBKpGD4EUcLcH834XAXpxEEC/2PA8ceBITa8pzBUsrfx542u4EHQmwbUI/CG0ur6cDU2jSAwOVnRZWJ0rtTU/</EncodedData>
<AddOnInstructionDefinition Name="Substring" Class="Standard" Revision="1.0" Vendor="WPI" ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2021-10-11T06:37:37.774Z" CreatedBy="WPI\engineer" EditedDate="2021-10-11T07:44:22.770Z" EditedBy="WPI\engineer"
 SoftwareRevision="v33.00">
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="Input" TagType="Base" DataType="STRING" Usage="InOut" Required="true" Visible="true" Constant="false">
<Description>
<![CDATA[String to substring]]>
</Description>
</Parameter>
<Parameter Name="From" TagType="Base" DataType="INT" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[where to start substringing]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="End" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Where to end the substring]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Result" TagType="Base" DataType="STRING" Usage="InOut" Required="true" Visible="true" Constant="false">
<Description>
<![CDATA[Result from substring]]>
</Description>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="i" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[local index]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="Logic" Type="ST">
<STContent>
<Line Number="0">
<![CDATA[#region Prevent controler fault]]>
</Line>
<Line Number="1">
<![CDATA[		if From >= 80 	then From	:=80;	end_if;		// starting pos can never be higher then 80]]>
</Line>
<Line Number="2">
<![CDATA[		if -1 	>= From then From	:=0; 	end_if;		// starting pos can never be lower then 0]]>
</Line>
<Line Number="3">
<![CDATA[		]]>
</Line>
<Line Number="4">
<![CDATA[		if End >= 81 	then From	:=81;	end_if;		// ending pos can never be higher then 81]]>
</Line>
<Line Number="5">
<![CDATA[		if -1 	>= End 	then End	:=1; 	end_if;		// ending pos can never be lower then 1]]>
</Line>
<Line Number="6">
<![CDATA[	if From >= End then]]>
</Line>
<Line Number="7">
<![CDATA[		End						:=	From+1;				// if end is lower or equal to from, no boundries are set for a substring. to prevent this add 1 to end to substring only 1 char.]]>
</Line>
<Line Number="8">
<![CDATA[	end_if;]]>
</Line>
<Line Number="9">
<![CDATA[#endregion]]>
</Line>
<Line Number="10">
<![CDATA[#region Substring]]>
</Line>
<Line Number="11">
<![CDATA[	#region clear previous data]]>
</Line>
<Line Number="12">
<![CDATA[		for i := 0 to 81 do]]>
</Line>
<Line Number="13">
<![CDATA[			Result.DATA[i] 		:=	0;					// set all data back to 0]]>
</Line>
<Line Number="14">
<![CDATA[		end_for;]]>
</Line>
<Line Number="15">
<![CDATA[		Result.LEN				:=	0;					// string length is set back to 0]]>
</Line>
<Line Number="16">
<![CDATA[	#endregion]]>
</Line>
<Line Number="17">
<![CDATA[	for i := From to End do]]>
</Line>
<Line Number="18">
<![CDATA[		Result.DATA[i-From]		:=	Input.DATA[i];		// add substring data to Result, shift Index to start from Result.data[0] -> Result.data[1] -> Result.data[2] etc. ]]>
</Line>
<Line Number="19">
<![CDATA[	end_for;]]>
</Line>
<Line Number="20">
<![CDATA[	Result.LEN					:=	End-From;			// set string length]]>
</Line>
<Line Number="21">
<![CDATA[#endregion]]>
</Line>
</STContent>
</Routine>
</Routines>
</AddOnInstructionDefinition>
</AddOnInstructionDefinitions>
<Tags Use="Context">
<Tag Name="O_STACK_LIGHT1B_BL" TagType="Alias" Radix="Decimal" AliasFor="CAB1B_IO_LightCream:13:O.0" ExternalAccess="Read/Write">
<Description>
<![CDATA[Signal column BL]]>
</Description>
</Tag>
<Tag Name="O_STACK_LIGHT1B_BZ" TagType="Alias" Radix="Decimal" AliasFor="CAB1B_IO_LightCream:14:O.1" ExternalAccess="Read/Write">
<Description>
<![CDATA[Signal column buzzer]]>
</Description>
</Tag>
<Tag Name="O_STACK_LIGHT1B_GN" TagType="Alias" Radix="Decimal" AliasFor="CAB1B_IO_LightCream:14:O.0" ExternalAccess="Read/Write">
<Description>
<![CDATA[Signal column GN]]>
</Description>
</Tag>
<Tag Name="O_STACK_LIGHT1B_RD" TagType="Alias" Radix="Decimal" AliasFor="CAB1B_IO_LightCream:13:O.3" ExternalAccess="Read/Write">
<Description>
<![CDATA[Signal column RD]]>
</Description>
</Tag>
<Tag Name="O_STACK_LIGHT1B_WH" TagType="Alias" Radix="Decimal" AliasFor="CAB1B_IO_LightCream:13:O.2" ExternalAccess="Read/Write">
<Description>
<![CDATA[Signal column WH]]>
</Description>
</Tag>
<Tag Name="O_STACK_LIGHT1B_YE" TagType="Alias" Radix="Decimal" AliasFor="CAB1B_IO_LightCream:13:O.1" ExternalAccess="Read/Write">
<Description>
<![CDATA[Signal column YE]]>
</Description>
</Tag>
<Tag Name="Unit1_DarkCream_PackTag" Class="Standard" TagType="Base" DataType="ISA88_PackML_PackTags" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[[[0],[0,0],0],[[-128,0,0],[16],[522059,7274,7648,3676,8436,324574688,7261,2626223021,261055,0,0,0,5522603,155119,515926
		,47997451,0]],0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="ISA88_PackML_PackTags">
<StructureMember Name="Command" DataType="ISA88_PackML_PackTags_Command">
<StructureMember Name="OpperationMode" DataType="ISA88_PackML_PackTags_Command_Opperation">
<DataValueMember Name="Automatic" DataType="BOOL" Value="0"/>
<DataValueMember Name="Maintenance" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cleaning" DataType="BOOL" Value="0"/>
<DataValueMember Name="MES_Controlled" DataType="BOOL" Value="0"/>
<DataValueMember Name="CustomerDefined2" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="StateTransmittion" DataType="ISA88_State_UserInputs">
<DataValueMember Name="Hold" DataType="BOOL" Value="0"/>
<DataValueMember Name="UnHold" DataType="BOOL" Value="0"/>
<DataValueMember Name="Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suspend" DataType="BOOL" Value="0"/>
<DataValueMember Name="UnSuspend" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stop" DataType="BOOL" Value="0"/>
<DataValueMember Name="Abort" DataType="BOOL" Value="0"/>
<DataValueMember Name="Clear" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Recept" DataType="DINT" Radix="Decimal" Value="0"/>
</StructureMember>
<StructureMember Name="Status" DataType="ISA88_PackML_PackTags_Status">
<StructureMember Name="CurrentState" DataType="ISA88_State_UserOutputs">
<DataValueMember Name="Held" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unholding" DataType="BOOL" Value="0"/>
<DataValueMember Name="Holding" DataType="BOOL" Value="0"/>
<DataValueMember Name="Idle" DataType="BOOL" Value="0"/>
<DataValueMember Name="Starting" DataType="BOOL" Value="0"/>
<DataValueMember Name="Execute" DataType="BOOL" Value="0"/>
<DataValueMember Name="Completing" DataType="BOOL" Value="0"/>
<DataValueMember Name="Complete" DataType="BOOL" Value="1"/>
<DataValueMember Name="Resetting" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unsuspending" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suspended" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suspending" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stopped" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stopping" DataType="BOOL" Value="0"/>
<DataValueMember Name="Clearing" DataType="BOOL" Value="0"/>
<DataValueMember Name="Aborted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Aborting" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="CurrentMode" DataType="ISA88_PackML_PackTags_Status_Mode">
<DataValueMember Name="Automatic" DataType="BOOL" Value="0"/>
<DataValueMember Name="Maintenance" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cleaning" DataType="BOOL" Value="0"/>
<DataValueMember Name="MES_Controlled" DataType="BOOL" Value="1"/>
<DataValueMember Name="CustomerDefined2" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="CurrentState_Time" DataType="ISA88_PackML_PackTags_Status_Time">
<DataValueMember Name="Held" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.522_059Z"/>
<DataValueMember Name="Unholding" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.007_274Z"/>
<DataValueMember Name="Holding" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.007_648Z"/>
<DataValueMember Name="Idle" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.003_676Z"/>
<DataValueMember Name="Starting" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.008_436Z"/>
<DataValueMember Name="Execute" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:05:24.574_688Z"/>
<DataValueMember Name="Completing" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.007_261Z"/>
<DataValueMember Name="Complete" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:43:46.223_021Z"/>
<DataValueMember Name="Resetting" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.261_055Z"/>
<DataValueMember Name="Unsuspending" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
<DataValueMember Name="Suspended" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
<DataValueMember Name="Suspending" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
<DataValueMember Name="Stopped" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:05.522_603Z"/>
<DataValueMember Name="Stopping" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.155_119Z"/>
<DataValueMember Name="Clearing" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.515_926Z"/>
<DataValueMember Name="Aborted" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:47.997_451Z"/>
<DataValueMember Name="Aborting" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
</StructureMember>
</StructureMember>
<DataValueMember Name="Administration" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
</Tags>
<Programs Use="Context">
<Program Use="Context" Name="Unit1_LightCream_EM01_Premixer" Class="Standard">
<Tags Use="Context">
<Tag Use="Reference" Name="DoorSwitch">
</Tag>
<Tag Name="PackML" TagType="Base" DataType="ISA88_PackML" Usage="Public" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[[0,[0,500,0],0],[1000,1000,1000,1000],[2],0,[0,0,[0,'Disable driveer activecation is OK$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[30,'Unit1_LightCream_EM01_Premixer$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[[0],[0,0],0],[[0,0,0],[0],[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]],0],0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="ISA88_PackML">
<StructureMember Name="Cmd" DataType="ISA88_PackML_Cmd">
<DataValueMember Name="ClearFaults" DataType="BOOL" Value="0"/>
<DataValueMember Name="Clearing_ons" DataType="BOOL" Value="0"/>
<StructureMember Name="Hold_EM_Clear" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Resetting" DataType="BOOL" Value="0"/>
<DataValueMember Name="Resetting_ons" DataType="BOOL" Value="0"/>
<DataValueMember Name="Starting" DataType="BOOL" Value="0"/>
<DataValueMember Name="Starting_ons" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stopping" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stopping_ons" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="Seq" DataType="ISA88_PackML_SEQ">
<DataValueMember Name="Clear" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Resetting" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Starting" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Stopping" DataType="DINT" Radix="Decimal" Value="1000"/>
</StructureMember>
<StructureMember Name="Sts" DataType="ISA88_PackML_STS">
<DataValueMember Name="ClearSeq_PC" DataType="BOOL" Value="0"/>
<DataValueMember Name="CompletingSeq_PC" DataType="BOOL" Value="1"/>
<DataValueMember Name="ResettingSeq_PC" DataType="BOOL" Value="0"/>
<DataValueMember Name="StartingSeq_PC" DataType="BOOL" Value="0"/>
<DataValueMember Name="StoppingSeq_PC" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Disable_Module" DataType="BOOL" Value="0"/>
<StructureMember Name="SC" DataType="ISA88_State_SC">
<DataValueMember Name="Execute_to_Completing" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unholding_to_Execute" DataType="BOOL" Value="0"/>
<DataValueMember Name="Starting_to_Execute" DataType="BOOL" Value="0"/>
<DataValueMember Name="Holding_to_Held" DataType="BOOL" Value="0"/>
<DataValueMember Name="Completing_to_Completed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suspending_to_Suspended" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unsuspending_to_Execute" DataType="BOOL" Value="0"/>
<DataValueMember Name="Resetting_to_Idle" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stopping_to_Stopped" DataType="BOOL" Value="0"/>
<DataValueMember Name="Clearing_to_Stopped" DataType="BOOL" Value="0"/>
<DataValueMember Name="Aborting_to_Aborted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Wrk_Module_Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Wrk_Stop_trigger" DataType="BOOL" Value="0"/>
<DataValueMember Name="Wrk_Abort_trigger" DataType="BOOL" Value="0"/>
<StructureMember Name="Sts_CurrentJob" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Wrk_Suspend" DataType="BOOL" Value="0"/>
<DataValueMember Name="Wrk_Unsuspend" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="EM_Name" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="30"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['Unit1_LightCream_EM01_Premixer']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="PackTags" DataType="ISA88_PackML_PackTags">
<StructureMember Name="Command" DataType="ISA88_PackML_PackTags_Command">
<StructureMember Name="OpperationMode" DataType="ISA88_PackML_PackTags_Command_Opperation">
<DataValueMember Name="Automatic" DataType="BOOL" Value="0"/>
<DataValueMember Name="Maintenance" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cleaning" DataType="BOOL" Value="0"/>
<DataValueMember Name="MES_Controlled" DataType="BOOL" Value="0"/>
<DataValueMember Name="CustomerDefined2" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="StateTransmittion" DataType="ISA88_State_UserInputs">
<DataValueMember Name="Hold" DataType="BOOL" Value="0"/>
<DataValueMember Name="UnHold" DataType="BOOL" Value="0"/>
<DataValueMember Name="Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suspend" DataType="BOOL" Value="0"/>
<DataValueMember Name="UnSuspend" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stop" DataType="BOOL" Value="0"/>
<DataValueMember Name="Abort" DataType="BOOL" Value="0"/>
<DataValueMember Name="Clear" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Recept" DataType="DINT" Radix="Decimal" Value="0"/>
</StructureMember>
<StructureMember Name="Status" DataType="ISA88_PackML_PackTags_Status">
<StructureMember Name="CurrentState" DataType="ISA88_State_UserOutputs">
<DataValueMember Name="Held" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unholding" DataType="BOOL" Value="0"/>
<DataValueMember Name="Holding" DataType="BOOL" Value="0"/>
<DataValueMember Name="Idle" DataType="BOOL" Value="0"/>
<DataValueMember Name="Starting" DataType="BOOL" Value="0"/>
<DataValueMember Name="Execute" DataType="BOOL" Value="0"/>
<DataValueMember Name="Completing" DataType="BOOL" Value="0"/>
<DataValueMember Name="Complete" DataType="BOOL" Value="0"/>
<DataValueMember Name="Resetting" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unsuspending" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suspended" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suspending" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stopped" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stopping" DataType="BOOL" Value="0"/>
<DataValueMember Name="Clearing" DataType="BOOL" Value="0"/>
<DataValueMember Name="Aborted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Aborting" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="CurrentMode" DataType="ISA88_PackML_PackTags_Status_Mode">
<DataValueMember Name="Automatic" DataType="BOOL" Value="0"/>
<DataValueMember Name="Maintenance" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cleaning" DataType="BOOL" Value="0"/>
<DataValueMember Name="MES_Controlled" DataType="BOOL" Value="0"/>
<DataValueMember Name="CustomerDefined2" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="CurrentState_Time" DataType="ISA88_PackML_PackTags_Status_Time">
<DataValueMember Name="Held" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
<DataValueMember Name="Unholding" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
<DataValueMember Name="Holding" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
<DataValueMember Name="Idle" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
<DataValueMember Name="Starting" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
<DataValueMember Name="Execute" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
<DataValueMember Name="Completing" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
<DataValueMember Name="Complete" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
<DataValueMember Name="Resetting" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
<DataValueMember Name="Unsuspending" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
<DataValueMember Name="Suspended" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
<DataValueMember Name="Suspending" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
<DataValueMember Name="Stopped" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
<DataValueMember Name="Stopping" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
<DataValueMember Name="Clearing" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
<DataValueMember Name="Aborted" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
<DataValueMember Name="Aborting" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
</StructureMember>
</StructureMember>
<DataValueMember Name="Administration" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="EM_Faulted" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Use="Reference" Name="PF525_Stirrer">
</Tag>
<Tag Use="Reference" Name="PF525_TransferPump">
</Tag>
<Tag Use="Reference" Name="Premixer_State_MES">
</Tag>
<Tag Use="Reference" Name="V1">
</Tag>
<Tag Use="Reference" Name="wrk_dryrunSensor">
</Tag>
</Tags>
</Program>
<Program Use="Context" Name="Unit1_LightCream_EM02_C1" Class="Standard">
<Tags Use="Context">
<Tag Name="PackML" TagType="Base" DataType="ISA88_PackML" Usage="Public" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[[0,[-1610065779,500,503],0],[1000,1000,1000,1000],[2],0,[0,0,[0,'Check if pump is runninging$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[24,'Unit1_LightCream_EM02_C1$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[[0],[0,0],0],[[0,0,0],[0],[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]],0],0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="ISA88_PackML">
<StructureMember Name="Cmd" DataType="ISA88_PackML_Cmd">
<DataValueMember Name="ClearFaults" DataType="BOOL" Value="0"/>
<DataValueMember Name="Clearing_ons" DataType="BOOL" Value="0"/>
<StructureMember Name="Hold_EM_Clear" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="503"/>
<DataValueMember Name="EN" DataType="BOOL" Value="1"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="1"/>
</StructureMember>
<DataValueMember Name="Resetting" DataType="BOOL" Value="0"/>
<DataValueMember Name="Resetting_ons" DataType="BOOL" Value="0"/>
<DataValueMember Name="Starting" DataType="BOOL" Value="0"/>
<DataValueMember Name="Starting_ons" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stopping" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stopping_ons" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="Seq" DataType="ISA88_PackML_SEQ">
<DataValueMember Name="Clear" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Resetting" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Starting" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Stopping" DataType="DINT" Radix="Decimal" Value="1000"/>
</StructureMember>
<StructureMember Name="Sts" DataType="ISA88_PackML_STS">
<DataValueMember Name="ClearSeq_PC" DataType="BOOL" Value="0"/>
<DataValueMember Name="CompletingSeq_PC" DataType="BOOL" Value="1"/>
<DataValueMember Name="ResettingSeq_PC" DataType="BOOL" Value="0"/>
<DataValueMember Name="StartingSeq_PC" DataType="BOOL" Value="0"/>
<DataValueMember Name="StoppingSeq_PC" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Disable_Module" DataType="BOOL" Value="0"/>
<StructureMember Name="SC" DataType="ISA88_State_SC">
<DataValueMember Name="Execute_to_Completing" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unholding_to_Execute" DataType="BOOL" Value="0"/>
<DataValueMember Name="Starting_to_Execute" DataType="BOOL" Value="0"/>
<DataValueMember Name="Holding_to_Held" DataType="BOOL" Value="0"/>
<DataValueMember Name="Completing_to_Completed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suspending_to_Suspended" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unsuspending_to_Execute" DataType="BOOL" Value="0"/>
<DataValueMember Name="Resetting_to_Idle" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stopping_to_Stopped" DataType="BOOL" Value="0"/>
<DataValueMember Name="Clearing_to_Stopped" DataType="BOOL" Value="0"/>
<DataValueMember Name="Aborting_to_Aborted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Wrk_Module_Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Wrk_Stop_trigger" DataType="BOOL" Value="0"/>
<DataValueMember Name="Wrk_Abort_trigger" DataType="BOOL" Value="0"/>
<StructureMember Name="Sts_CurrentJob" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Wrk_Suspend" DataType="BOOL" Value="0"/>
<DataValueMember Name="Wrk_Unsuspend" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="EM_Name" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="24"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['Unit1_LightCream_EM02_C1']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="PackTags" DataType="ISA88_PackML_PackTags">
<StructureMember Name="Command" DataType="ISA88_PackML_PackTags_Command">
<StructureMember Name="OpperationMode" DataType="ISA88_PackML_PackTags_Command_Opperation">
<DataValueMember Name="Automatic" DataType="BOOL" Value="0"/>
<DataValueMember Name="Maintenance" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cleaning" DataType="BOOL" Value="0"/>
<DataValueMember Name="MES_Controlled" DataType="BOOL" Value="0"/>
<DataValueMember Name="CustomerDefined2" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="StateTransmittion" DataType="ISA88_State_UserInputs">
<DataValueMember Name="Hold" DataType="BOOL" Value="0"/>
<DataValueMember Name="UnHold" DataType="BOOL" Value="0"/>
<DataValueMember Name="Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suspend" DataType="BOOL" Value="0"/>
<DataValueMember Name="UnSuspend" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stop" DataType="BOOL" Value="0"/>
<DataValueMember Name="Abort" DataType="BOOL" Value="0"/>
<DataValueMember Name="Clear" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Recept" DataType="DINT" Radix="Decimal" Value="0"/>
</StructureMember>
<StructureMember Name="Status" DataType="ISA88_PackML_PackTags_Status">
<StructureMember Name="CurrentState" DataType="ISA88_State_UserOutputs">
<DataValueMember Name="Held" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unholding" DataType="BOOL" Value="0"/>
<DataValueMember Name="Holding" DataType="BOOL" Value="0"/>
<DataValueMember Name="Idle" DataType="BOOL" Value="0"/>
<DataValueMember Name="Starting" DataType="BOOL" Value="0"/>
<DataValueMember Name="Execute" DataType="BOOL" Value="0"/>
<DataValueMember Name="Completing" DataType="BOOL" Value="0"/>
<DataValueMember Name="Complete" DataType="BOOL" Value="0"/>
<DataValueMember Name="Resetting" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unsuspending" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suspended" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suspending" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stopped" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stopping" DataType="BOOL" Value="0"/>
<DataValueMember Name="Clearing" DataType="BOOL" Value="0"/>
<DataValueMember Name="Aborted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Aborting" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="CurrentMode" DataType="ISA88_PackML_PackTags_Status_Mode">
<DataValueMember Name="Automatic" DataType="BOOL" Value="0"/>
<DataValueMember Name="Maintenance" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cleaning" DataType="BOOL" Value="0"/>
<DataValueMember Name="MES_Controlled" DataType="BOOL" Value="0"/>
<DataValueMember Name="CustomerDefined2" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="CurrentState_Time" DataType="ISA88_PackML_PackTags_Status_Time">
<DataValueMember Name="Held" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
<DataValueMember Name="Unholding" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
<DataValueMember Name="Holding" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
<DataValueMember Name="Idle" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
<DataValueMember Name="Starting" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
<DataValueMember Name="Execute" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
<DataValueMember Name="Completing" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
<DataValueMember Name="Complete" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
<DataValueMember Name="Resetting" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
<DataValueMember Name="Unsuspending" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
<DataValueMember Name="Suspended" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
<DataValueMember Name="Suspending" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
<DataValueMember Name="Stopped" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
<DataValueMember Name="Stopping" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
<DataValueMember Name="Clearing" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
<DataValueMember Name="Aborted" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
<DataValueMember Name="Aborting" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
</StructureMember>
</StructureMember>
<DataValueMember Name="Administration" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="EM_Faulted" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Use="Reference" Name="Watercircuit">
</Tag>
</Tags>
</Program>
<Program Use="Context" Name="Unit1_LightCream_EM03_C2" Class="Standard">
<Tags Use="Context">
<Tag Name="PackML" TagType="Base" DataType="ISA88_PackML" Usage="Public" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[[0,[-1610065779,500,503],0],[1000,1000,1000,1000],[2],0,[0,0,[0,'Check if pump is runninging$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[24,'Unit1_LightCream_EM03_C2$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[[0],[0,0],0],[[0,0,0],[0],[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]],0],0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="ISA88_PackML">
<StructureMember Name="Cmd" DataType="ISA88_PackML_Cmd">
<DataValueMember Name="ClearFaults" DataType="BOOL" Value="0"/>
<DataValueMember Name="Clearing_ons" DataType="BOOL" Value="0"/>
<StructureMember Name="Hold_EM_Clear" DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="503"/>
<DataValueMember Name="EN" DataType="BOOL" Value="1"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="1"/>
</StructureMember>
<DataValueMember Name="Resetting" DataType="BOOL" Value="0"/>
<DataValueMember Name="Resetting_ons" DataType="BOOL" Value="0"/>
<DataValueMember Name="Starting" DataType="BOOL" Value="0"/>
<DataValueMember Name="Starting_ons" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stopping" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stopping_ons" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="Seq" DataType="ISA88_PackML_SEQ">
<DataValueMember Name="Clear" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Resetting" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Starting" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Stopping" DataType="DINT" Radix="Decimal" Value="1000"/>
</StructureMember>
<StructureMember Name="Sts" DataType="ISA88_PackML_STS">
<DataValueMember Name="ClearSeq_PC" DataType="BOOL" Value="0"/>
<DataValueMember Name="CompletingSeq_PC" DataType="BOOL" Value="1"/>
<DataValueMember Name="ResettingSeq_PC" DataType="BOOL" Value="0"/>
<DataValueMember Name="StartingSeq_PC" DataType="BOOL" Value="0"/>
<DataValueMember Name="StoppingSeq_PC" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Disable_Module" DataType="BOOL" Value="0"/>
<StructureMember Name="SC" DataType="ISA88_State_SC">
<DataValueMember Name="Execute_to_Completing" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unholding_to_Execute" DataType="BOOL" Value="0"/>
<DataValueMember Name="Starting_to_Execute" DataType="BOOL" Value="0"/>
<DataValueMember Name="Holding_to_Held" DataType="BOOL" Value="0"/>
<DataValueMember Name="Completing_to_Completed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suspending_to_Suspended" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unsuspending_to_Execute" DataType="BOOL" Value="0"/>
<DataValueMember Name="Resetting_to_Idle" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stopping_to_Stopped" DataType="BOOL" Value="0"/>
<DataValueMember Name="Clearing_to_Stopped" DataType="BOOL" Value="0"/>
<DataValueMember Name="Aborting_to_Aborted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Wrk_Module_Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Wrk_Stop_trigger" DataType="BOOL" Value="0"/>
<DataValueMember Name="Wrk_Abort_trigger" DataType="BOOL" Value="0"/>
<StructureMember Name="Sts_CurrentJob" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Wrk_Suspend" DataType="BOOL" Value="0"/>
<DataValueMember Name="Wrk_Unsuspend" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="EM_Name" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="24"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['Unit1_LightCream_EM03_C2']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="PackTags" DataType="ISA88_PackML_PackTags">
<StructureMember Name="Command" DataType="ISA88_PackML_PackTags_Command">
<StructureMember Name="OpperationMode" DataType="ISA88_PackML_PackTags_Command_Opperation">
<DataValueMember Name="Automatic" DataType="BOOL" Value="0"/>
<DataValueMember Name="Maintenance" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cleaning" DataType="BOOL" Value="0"/>
<DataValueMember Name="MES_Controlled" DataType="BOOL" Value="0"/>
<DataValueMember Name="CustomerDefined2" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="StateTransmittion" DataType="ISA88_State_UserInputs">
<DataValueMember Name="Hold" DataType="BOOL" Value="0"/>
<DataValueMember Name="UnHold" DataType="BOOL" Value="0"/>
<DataValueMember Name="Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suspend" DataType="BOOL" Value="0"/>
<DataValueMember Name="UnSuspend" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stop" DataType="BOOL" Value="0"/>
<DataValueMember Name="Abort" DataType="BOOL" Value="0"/>
<DataValueMember Name="Clear" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="Recept" DataType="DINT" Radix="Decimal" Value="0"/>
</StructureMember>
<StructureMember Name="Status" DataType="ISA88_PackML_PackTags_Status">
<StructureMember Name="CurrentState" DataType="ISA88_State_UserOutputs">
<DataValueMember Name="Held" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unholding" DataType="BOOL" Value="0"/>
<DataValueMember Name="Holding" DataType="BOOL" Value="0"/>
<DataValueMember Name="Idle" DataType="BOOL" Value="0"/>
<DataValueMember Name="Starting" DataType="BOOL" Value="0"/>
<DataValueMember Name="Execute" DataType="BOOL" Value="0"/>
<DataValueMember Name="Completing" DataType="BOOL" Value="0"/>
<DataValueMember Name="Complete" DataType="BOOL" Value="0"/>
<DataValueMember Name="Resetting" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unsuspending" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suspended" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suspending" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stopped" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stopping" DataType="BOOL" Value="0"/>
<DataValueMember Name="Clearing" DataType="BOOL" Value="0"/>
<DataValueMember Name="Aborted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Aborting" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="CurrentMode" DataType="ISA88_PackML_PackTags_Status_Mode">
<DataValueMember Name="Automatic" DataType="BOOL" Value="0"/>
<DataValueMember Name="Maintenance" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cleaning" DataType="BOOL" Value="0"/>
<DataValueMember Name="MES_Controlled" DataType="BOOL" Value="0"/>
<DataValueMember Name="CustomerDefined2" DataType="BOOL" Value="0"/>
</StructureMember>
<StructureMember Name="CurrentState_Time" DataType="ISA88_PackML_PackTags_Status_Time">
<DataValueMember Name="Held" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
<DataValueMember Name="Unholding" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
<DataValueMember Name="Holding" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
<DataValueMember Name="Idle" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
<DataValueMember Name="Starting" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
<DataValueMember Name="Execute" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
<DataValueMember Name="Completing" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
<DataValueMember Name="Complete" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
<DataValueMember Name="Resetting" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
<DataValueMember Name="Unsuspending" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
<DataValueMember Name="Suspended" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
<DataValueMember Name="Suspending" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
<DataValueMember Name="Stopped" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
<DataValueMember Name="Stopping" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
<DataValueMember Name="Clearing" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
<DataValueMember Name="Aborted" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
<DataValueMember Name="Aborting" DataType="LINT" Radix="Date/Time" Value="DT#1970-01-01-00:00:00.000_000Z"/>
</StructureMember>
</StructureMember>
<DataValueMember Name="Administration" DataType="BOOL" Value="0"/>
</StructureMember>
<DataValueMember Name="EM_Faulted" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Use="Reference" Name="Watercircuit">
</Tag>
</Tags>
</Program>
<Program Use="Target" Name="Unit1_LightCream_Obj_Model" TestEdits="false" MainRoutineName="state_handler" Disabled="false" Class="Standard" UseAsFolder="false">
<Tags>
<Tag Name="CommandString" TagType="Base" DataType="STRING" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Contains data from mes system about premixer state]]>
</Description>
<Data Format="L5K">
<![CDATA[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]]]>
</Data>
<Data Format="String" Length="0">
<![CDATA['']]>
</Data>
</Tag>
<Tag Name="compare" TagType="Base" DataType="DINT" Radix="Binary" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[-1]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Binary" Value="2#1111_1111_1111_1111_1111_1111_1111_1111"/>
</Data>
</Tag>
<Tag Name="Com_timeout" TagType="Base" DataType="FBD_TIMER" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[check if com is active]]>
</Description>
<Data Format="L5K">
<![CDATA[[3,7,1500,829,0,5,1666971016,5632,1000593163,0,829,7]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="FBD_TIMER">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="TimerEnable" DataType="BOOL" Value="1"/>
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="1500"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="829"/>
<DataValueMember Name="EN" DataType="BOOL" Value="1"/>
<DataValueMember Name="TT" DataType="BOOL" Value="1"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="DINT" Radix="Hex" Value="16#0000_0000"/>
<DataValueMember Name="InstructFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="PresetInv" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="Com_timeout_Alarm" TagType="Base" DataType="ALARM_DIGITAL" ExternalAccess="Read/Write">
<Data Format="Alarm">
<AlarmDigitalParameters Severity="200" MinDurationPRE="0" ShelveDuration="0" MaxShelveDuration="0" ProgTime="DT#1970-01-01-00:00:00.000_000Z" EnableIn="true" In="false" InFault="false" Condition="true" AckRequired="true" Latched="false"
 ProgAck="true" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false" OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false"
 ProgDisable="false" OperDisable="false" ProgEnable="true" OperEnable="false" AlarmCountReset="false" UseProgTime="false"/>
<AlarmConfig>
<Messages>
<Message Type="AM">
<Text Lang="en-US">
<![CDATA[Communication timeout error, Watchdog triggerd.]]>
</Text>
</Message>
</Messages>
</AlarmConfig>
</Data>
</Tag>
<Tag Name="dComStepNum" TagType="Base" DataType="INT" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[CurrentStepNumber of communication between MES&Machine]]>
</Description>
<Data Format="L5K">
<![CDATA[20]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="INT" Radix="Decimal" Value="20"/>
</Data>
</Tag>
<Tag Name="deviation" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[deviation occoured ]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="DirectAbort" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="EM00" TagType="Alias" AliasFor="\Unit1_LightCream_EM01_Premixer.PackML" ExternalAccess="Read/Write"/>
<Tag Name="EM01" TagType="Alias" AliasFor="\Unit1_LightCream_EM01_Premixer.PackML" ExternalAccess="Read/Write"/>
<Tag Name="EM02" TagType="Alias" AliasFor="\Unit1_LightCream_EM02_C1.PackML" ExternalAccess="Read/Write"/>
<Tag Name="EM03" TagType="Alias" AliasFor="\Unit1_LightCream_EM03_C2.PackML" ExternalAccess="Read/Write"/>
<Tag Name="EM04" TagType="Alias" AliasFor="\Unit1_LightCream_EM01_Premixer.PackML" ExternalAccess="Read/Write"/>
<Tag Name="EM05" TagType="Alias" AliasFor="\Unit1_LightCream_EM01_Premixer.PackML" ExternalAccess="Read/Write"/>
<Tag Name="EMs_NO_Stoptrigger" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[force obj model in stopping]]>
</Description>
<Data Format="L5K">
<![CDATA[1]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</Data>
</Tag>
<Tag Name="EMs_NO_SuspsendTrigger" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[1]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</Data>
</Tag>
<Tag Name="EMs_NO_UnsuspsendTrigger" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="EMs_OK" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[equipment modules OK]]>
</Description>
<Data Format="L5K">
<![CDATA[1]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</Data>
</Tag>
<Tag Name="EM_states" TagType="Base" DataType="DINT" Radix="Binary" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[63]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0011_1111"/>
</Data>
</Tag>
<Tag Name="EM_Stopping_states" TagType="Base" DataType="DINT" Radix="Binary" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[63]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0011_1111"/>
</Data>
</Tag>
<Tag Name="EM_Suspend_states" TagType="Base" DataType="DINT" Radix="Binary" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[63]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0011_1111"/>
</Data>
</Tag>
<Tag Name="EM_Unsuspend_states" TagType="Base" DataType="DINT" Radix="Binary" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[63]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0011_1111"/>
</Data>
</Tag>
<Tag Name="GetMessage_PF525" TagType="Base" DataType="MESSAGE" ExternalAccess="Read/Write">
<Data Format="Message">
<MessageParameters MessageType="CIP Generic" RequestedLength="0" ConnectedFlag="1" ConnectionPath="CAB1A_IO_DarkCream" CommTypeCode="0" ServiceCode="16#000e" ObjectType="16#0093" TargetObject="41" AttributeNumber="16#0009" LocalIndex="0" DestinationTag="OEM_PF525.GetMessage_DestinationElement"
 CacheConnections="TRUE" LargePacketUsage="false"/>
</Data>
</Tag>
<Tag Name="HMI_IP_Adress" TagType="Base" DataType="STRING" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]]]>
</Data>
<Data Format="String" Length="0">
<![CDATA['']]>
</Data>
</Tag>
<Tag Name="HMI_Suspend_Automatic_Reset" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[1]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</Data>
</Tag>
<Tag Name="Interface_Machine2MES" TagType="Base" DataType="UDT_Interface_Machine2MES" Usage="Public" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[[0],[[14,'WPI_MIXER_TEST$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],139,8,[46,'MBD_1;MC_1;MSF_075;MTF_0120;MSS_050;MTS_0030;#$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[5,[82,'MBD_7000;MBD_7000;MBD_7000;MBD_7000;MBD_7000;MBD_7000;MBD_7000;MBD_8000;MBD_9000;#'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[[0,0,0,0],[0,0,0,0],[0,0,0,1,1,0,1,1,0,0,0,0,0,0,0,0,0,0,0,0]],[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="UDT_Interface_Machine2MES">
<StructureMember Name="Header" DataType="UDT_Interface_Machine2MES_Header">
<DataValueMember Name="Watchdog" DataType="INT" Radix="Decimal" Value="0"/>
</StructureMember>
<StructureMember Name="OrderParameter" DataType="UDT_Interface_Machine2MES_OrderParameter">
<StructureMember Name="OrderNo" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="14"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['WPI_MIXER_TEST']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="RecipeNo" DataType="INT" Radix="Decimal" Value="139"/>
<DataValueMember Name="Command" DataType="INT" Radix="Decimal" Value="8"/>
<StructureMember Name="OrderParameter_1" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="46"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['MBD_1;MC_1;MSF_075;MTF_0120;MSS_050;MTS_0030;#']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="OrderParameter_n" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
</StructureMember>
<StructureMember Name="Parameter" DataType="UDT_Interface_Machine2MES_Parameter">
<DataValueMember Name="Command" DataType="INT" Radix="Decimal" Value="5"/>
<StructureMember Name="Parameter_1" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="82"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['MBD_7000;MBD_7000;MBD_7000;MBD_7000;MBD_7000;MBD_7000;MBD_7000;MBD_8000;MBD_9000;#']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Parameter_n" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
</StructureMember>
<StructureMember Name="Diagnostics" DataType="UDT_Interface_Machine2MES_Diagnostics">
<ArrayMember Name="Alarms" DataType="UINT" Dimensions="4" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
</ArrayMember>
<ArrayMember Name="Warnings" DataType="UINT" Dimensions="4" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
</ArrayMember>
<ArrayMember Name="Visualisations" DataType="DINT" Dimensions="20" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="1"/>
<Element Index="[4]" Value="1"/>
<Element Index="[5]" Value="0"/>
<Element Index="[6]" Value="1"/>
<Element Index="[7]" Value="1"/>
<Element Index="[8]" Value="0"/>
<Element Index="[9]" Value="0"/>
<Element Index="[10]" Value="0"/>
<Element Index="[11]" Value="0"/>
<Element Index="[12]" Value="0"/>
<Element Index="[13]" Value="0"/>
<Element Index="[14]" Value="0"/>
<Element Index="[15]" Value="0"/>
<Element Index="[16]" Value="0"/>
<Element Index="[17]" Value="0"/>
<Element Index="[18]" Value="0"/>
<Element Index="[19]" Value="0"/>
</ArrayMember>
</StructureMember>
<StructureMember Name="Status" DataType="UDT_Interface_Machine2MES_Status">
<DataValueMember Name="MachineState" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="MachineSubState" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="UserRequest" DataType="INT" Radix="Decimal" Value="0"/>
</StructureMember>
</Structure>
</Data>
</Tag>
<Tag Name="Interface_MES2Machine" TagType="Base" DataType="UDT_Interface_MES2Machine" Usage="Public" Constant="false" ExternalAccess="Read/Write">
<Comments>
<Comment Operand=".PARAMETER.COMMAND">
<![CDATA[Stronthond]]>
</Comment>
</Comments>
<Data Format="L5K">
<![CDATA[[[0],[[14,'WPI_MIXER_TEST$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],139,0,[46,'MBD_1;MC_1;MSF_075;MTF_0120;MSS_050;MTS_0030;#$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[1,[82,'MBD_7000;MBD_7000;MBD_7000;MBD_7000;MBD_7000;MBD_7000;MBD_7000;MBD_8000;MBD_9000;#'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="UDT_Interface_MES2Machine">
<StructureMember Name="Header" DataType="UDT_Interface_MES2Machine_Header">
<DataValueMember Name="Watchdog" DataType="INT" Radix="Decimal" Value="0"/>
</StructureMember>
<StructureMember Name="OrderParameter" DataType="UDT_Interface_MES2Machine_OrderParameter">
<StructureMember Name="OrderNo" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="14"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['WPI_MIXER_TEST']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="RecipeNo" DataType="INT" Radix="Decimal" Value="139"/>
<DataValueMember Name="Command" DataType="INT" Radix="Decimal" Value="0"/>
<StructureMember Name="OrderParameter_1" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="46"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['MBD_1;MC_1;MSF_075;MTF_0120;MSS_050;MTS_0030;#']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="OrderParameter_n" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
</StructureMember>
<StructureMember Name="Parameter" DataType="UDT_Interface_MES2Machine_Parameter">
<DataValueMember Name="Command" DataType="INT" Radix="Decimal" Value="1"/>
<StructureMember Name="Parameter" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="82"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['MBD_7000;MBD_7000;MBD_7000;MBD_7000;MBD_7000;MBD_7000;MBD_7000;MBD_8000;MBD_9000;#']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Parameter_n" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
</StructureMember>
</Structure>
</Data>
</Tag>
<Tag Name="mask" TagType="Base" DataType="DINT" Radix="Binary" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[63]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0011_1111"/>
</Data>
</Tag>
<Tag Name="Obj_Model_alarm" TagType="Base" DataType="ALARM_DIGITAL" ExternalAccess="Read/Write">
<Data Format="Alarm">
<AlarmDigitalParameters Severity="1000" MinDurationPRE="0" ShelveDuration="0" MaxShelveDuration="0" ProgTime="DT#1970-01-01-00:00:00.000_000Z" EnableIn="false" In="false" InFault="false" Condition="true" AckRequired="true" Latched="false"
 ProgAck="true" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false" OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false"
 ProgDisable="false" OperDisable="false" ProgEnable="true" OperEnable="false" AlarmCountReset="false" UseProgTime="false"/>
<AlarmConfig>
<Messages>
<Message Type="AM">
<Text Lang="en-US">
<![CDATA[Object model faulted]]>
</Text>
</Message>
</Messages>
</AlarmConfig>
</Data>
</Tag>
<Tag Name="OEM_PF525" TagType="Base" DataType="PF525_V2_OEM_Config" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[67,0,0,0,0,0,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,[3,0,0,0],[3,0],0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="PF525_V2_OEM_Config">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="GetMessage_DestinationElement" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PutMessage_DestinationElement" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="HMI_OutputData" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="HMI_GetParameterNum" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="HMI_PutParameterValue" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="HMI_requestData" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_SendData" DataType="BOOL" Value="0"/>
<DataValueMember Name="GetMessage_Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="PutMessage_Faulted" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="PutMessage_PF525" TagType="Base" DataType="MESSAGE" ExternalAccess="Read/Write">
<Data Format="Message">
<MessageParameters MessageType="CIP Generic" RequestedLength="2" ConnectedFlag="1" ConnectionPath="CAB1A_IO_DarkCream" CommTypeCode="0" ServiceCode="16#0010" ObjectType="16#0093" TargetObject="41" AttributeNumber="16#0009" LocalIndex="0" LocalElement="OEM_PF525.PutMessage_DestinationElement"
 CacheConnections="TRUE" LargePacketUsage="false"/>
</Data>
</Tag>
<Tag Name="reset_Interface" TagType="Base" DataType="FBD_ONESHOT" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[1,0,5.60519386e-045]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="FBD_ONESHOT">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="InputBit" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputBit" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="sim_watchdog" TagType="Base" DataType="FLIP_FLOP" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[11,1500,10,10,0,[-1609062081,10,11],[-1072191169,10,9],0,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="FLIP_FLOP">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="input_time" DataType="DINT" Radix="Decimal" Value="1500"/>
<DataValueMember Name="Q" DataType="BOOL" Value="0"/>
<DataValueMember Name="QB" DataType="BOOL" Value="1"/>
<DataValueMember Name="INPUT_TIME_Q" DataType="DINT" Radix="Decimal" Value="10"/>
<DataValueMember Name="INPUT_TIME_QB" DataType="DINT" Radix="Decimal" Value="10"/>
</Structure>
</Data>
</Tag>
<Tag Name="System_CurrentStatus" TagType="Base" DataType="STRING" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[8,'Completengng$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]]]>
</Data>
<Data Format="String" Length="8">
<![CDATA['Complete']]>
</Data>
</Tag>
<Tag Name="System_HMI_I" TagType="Base" DataType="ISA88_State_UserInputs" Usage="Public" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[0,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="ISA88_State_UserInputs">
<DataValueMember Name="Hold" DataType="BOOL" Value="0"/>
<DataValueMember Name="UnHold" DataType="BOOL" Value="0"/>
<DataValueMember Name="Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suspend" DataType="BOOL" Value="0"/>
<DataValueMember Name="UnSuspend" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stop" DataType="BOOL" Value="0"/>
<DataValueMember Name="Abort" DataType="BOOL" Value="0"/>
<DataValueMember Name="Clear" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="System_HMI_O" TagType="Base" DataType="ISA88_State_UserOutputs" Usage="Public" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[-128,0,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="ISA88_State_UserOutputs">
<DataValueMember Name="Held" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unholding" DataType="BOOL" Value="0"/>
<DataValueMember Name="Holding" DataType="BOOL" Value="0"/>
<DataValueMember Name="Idle" DataType="BOOL" Value="0"/>
<DataValueMember Name="Starting" DataType="BOOL" Value="0"/>
<DataValueMember Name="Execute" DataType="BOOL" Value="0"/>
<DataValueMember Name="Completing" DataType="BOOL" Value="0"/>
<DataValueMember Name="Complete" DataType="BOOL" Value="1"/>
<DataValueMember Name="Resetting" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unsuspending" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suspended" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suspending" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stopped" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stopping" DataType="BOOL" Value="0"/>
<DataValueMember Name="Clearing" DataType="BOOL" Value="0"/>
<DataValueMember Name="Aborted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Aborting" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="System_MNC_I" TagType="Base" DataType="ISA88_State_UserInputs" Usage="Public" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[0,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="ISA88_State_UserInputs">
<DataValueMember Name="Hold" DataType="BOOL" Value="0"/>
<DataValueMember Name="UnHold" DataType="BOOL" Value="0"/>
<DataValueMember Name="Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suspend" DataType="BOOL" Value="0"/>
<DataValueMember Name="UnSuspend" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stop" DataType="BOOL" Value="0"/>
<DataValueMember Name="Abort" DataType="BOOL" Value="0"/>
<DataValueMember Name="Clear" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="System_Premixer_Stacklight" TagType="Base" DataType="StackLight_ISA_S88" Usage="Public" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[3075,0,0,0,0,[[4,1500,1000,1000,0,[-1069579102,1000,672],[4162047,1000,0],0,0],[4,1500,500,2500,0,[-1070670341,500
		,0],[3071479,2500,0],0,0],[4,1500,1000,1000,0,[-1069579102,1000,672],[4162047,1000,0],0,0],[0,1500,250,250,0,[895387,750
		,0],[894680,750,0],0,0],[1,1500,250,250,0,[0,0,0],[0,7500,0],0,0],[1,1500,250,250,0,[0,0,0],[0,7500,0],0,0],[1,1500,250,250,0,[0,0,0],[0,7500,0],0
		,0],[1,1500,250,250,0,[0,0,0],[0,7500,0],0,0],[1,1500,250,250,0,[0,0,0],[0,7500,0],0,0],[1,1500,250,250,0,[0,0,0],[0,7500,0],0,0],[1,1500,250,250
		,0,[0,0,0],[0,7500,0],0,0],[1,1500,0,0,0,[0,0,0],[0,7500,0],0,0],[1,1500,0,0,0,[0,0,0],[0,7500,0],0,0],[1,1500,0,0,0,[0,0,0],[0,7500,0],0,0],[1,1500,0,0,0,[0,0,0],[0
		,7500,0],0,0],[1,1500,0,0,0,[0,0,0],[0,7500,0],0,0],[1,1500,0,0,0,[0,0,0],[0,7500,0],0,0]],11,2]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="StackLight_ISA_S88">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Out_Green" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_Red" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_Yellow" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_Buzzer" DataType="BOOL" Value="0"/>
<DataValueMember Name="SilentAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="I_Warning_active" DataType="BOOL" Value="0"/>
<DataValueMember Name="I_MajorFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="I_Machine_OutOfProduct" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_Blue" DataType="BOOL" Value="1"/>
<DataValueMember Name="out_White" DataType="BOOL" Value="1"/>
</Structure>
</Data>
</Tag>
<Tag Name="System_SC" TagType="Base" DataType="ISA88_State_SC" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[0,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="ISA88_State_SC">
<DataValueMember Name="Execute_to_Completing" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unholding_to_Execute" DataType="BOOL" Value="0"/>
<DataValueMember Name="Starting_to_Execute" DataType="BOOL" Value="0"/>
<DataValueMember Name="Holding_to_Held" DataType="BOOL" Value="0"/>
<DataValueMember Name="Completing_to_Completed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suspending_to_Suspended" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unsuspending_to_Execute" DataType="BOOL" Value="0"/>
<DataValueMember Name="Resetting_to_Idle" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stopping_to_Stopped" DataType="BOOL" Value="0"/>
<DataValueMember Name="Clearing_to_Stopped" DataType="BOOL" Value="0"/>
<DataValueMember Name="Aborting_to_Aborted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Wrk_Module_Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Wrk_Stop_trigger" DataType="BOOL" Value="0"/>
<DataValueMember Name="Wrk_Abort_trigger" DataType="BOOL" Value="0"/>
<StructureMember Name="Sts_CurrentJob" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Wrk_Suspend" DataType="BOOL" Value="0"/>
<DataValueMember Name="Wrk_Unsuspend" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="System_statemodel" TagType="Base" DataType="ISA88_WiegersProcessInnovation" Usage="Public" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[67117123,5,0,1663858525911286,1654159765662000,[[7,'Aborted$00$00$00$00$00$00$00$00$00'],[8,'Aborting$00$00$00$00$00$00$00$00'
		],[8,'Clearing$00$00$00$00$00$00$00$00'],[8,'Complete$00$00$00$00$00$00$00$00'],[10,'Completing$00$00$00$00$00$00'
		],[7,'Execute$00$00$00$00$00$00$00$00$00'],[4,'Held$00$00$00$00$00$00$00$00$00$00$00$00'],[7
		,'Holding$00$00$00$00$00$00$00$00$00'],[4,'Idle$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'Resetting$00$00$00$00$00$00$00'
		],[8,'Starting$00$00$00$00$00$00$00$00'],[7,'Stopped$00$00$00$00$00$00$00$00$00'],[8,'Stopping$00$00$00$00$00$00$00$00'
		],[9,'Suspended$00$00$00$00$00$00$00'],[10,'Suspending$00$00$00$00$00$00'],[12,'UnSuspending$00$00$00$00'
		],[9,'UnHolding$00$00$00$00$00$00$00']],[3,'WPI$00$00$00$00$00$00$00$00$00$00$00$00$00'],[2#0
		,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#1,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0,2#0,2#0],1663855895435356,[-1071909553,1000,88],[0,3,5545633,38,9,702990,0,278,0,593,101898,17,1141791
		,9,507717,0,0,6620]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="ISA88_WiegersProcessInnovation">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_Production" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Maintenance" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Manual" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Cleaning" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MES_Controlled" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_CustomerDefined2" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Modelfault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Mode" DataType="SINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="wrk_Aborted" DataType="BOOL" Value="0"/>
<DataValueMember Name="wrk_Stopped" DataType="BOOL" Value="0"/>
<DataValueMember Name="wrk_Idle" DataType="BOOL" Value="0"/>
<DataValueMember Name="wrk_Execute" DataType="BOOL" Value="0"/>
<DataValueMember Name="wrk_Complete" DataType="BOOL" Value="1"/>
<DataValueMember Name="wrk_Suspended" DataType="BOOL" Value="0"/>
<DataValueMember Name="wrk_Held" DataType="BOOL" Value="0"/>
<DataValueMember Name="wrk_Aborting" DataType="BOOL" Value="0"/>
<DataValueMember Name="wrk_Clearing" DataType="BOOL" Value="0"/>
<DataValueMember Name="wrk_Resetting" DataType="BOOL" Value="0"/>
<DataValueMember Name="wrk_Stopping" DataType="BOOL" Value="0"/>
<DataValueMember Name="wrk_Suspending" DataType="BOOL" Value="0"/>
<DataValueMember Name="wrk_Holding" DataType="BOOL" Value="0"/>
<DataValueMember Name="wrk_Completing" DataType="BOOL" Value="0"/>
<DataValueMember Name="wrk_Starting" DataType="BOOL" Value="0"/>
<DataValueMember Name="wrk_Unholding" DataType="BOOL" Value="0"/>
<DataValueMember Name="wrk_Unsuspending" DataType="BOOL" Value="0"/>
<DataValueMember Name="MES_Enabled" DataType="BOOL" Value="1"/>
<DataValueMember Name="ModeSelectedByMes" DataType="BOOL" Value="0"/>
<DataValueMember Name="StopTrigger" DataType="BOOL" Value="0"/>
<DataValueMember Name="AbortingTrigger" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suspend_Trigger" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unsuspend_Trigger" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suspend_loop_error" DataType="BOOL" Value="0"/>
<DataValueMember Name="MachineFaulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Time" DataType="LINT" Radix="Date/Time" Value="DT#2022-09-22-14:55:25.911_286Z"/>
<DataValueMember Name="LastEditDate" DataType="LINT" Radix="Date/Time" Value="DT#2022-06-02-08:49:25.662_000Z"/>
</Structure>
</Data>
</Tag>
<Tag Name="test_SubString" TagType="Base" DataType="Substring" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[1,0,0,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="Substring">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="From" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="End" DataType="DINT" Radix="Decimal" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="wrk_color" TagType="Base" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[local dint just to build up the visual]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Wrk_Execute_Recipe_Step" TagType="Base" DataType="BOOL" Radix="Decimal" Usage="Public" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Recipe step may start with current values.]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
</Tags>
<Routines>
<Routine Name="EM_Link_to_Obj" Type="ST">
<STContent>
<Line Number="0">
<![CDATA[	/************************Holding_to_Held************************************************/]]>
</Line>
<Line Number="1">
<![CDATA[if 	EM00.SC.Holding_to_Held &]]>
</Line>
<Line Number="2">
<![CDATA[	EM01.SC.Holding_to_Held &]]>
</Line>
<Line Number="3">
<![CDATA[	EM02.SC.Holding_to_Held &]]>
</Line>
<Line Number="4">
<![CDATA[	EM03.SC.Holding_to_Held &]]>
</Line>
<Line Number="5">
<![CDATA[	EM04.SC.Holding_to_Held &]]>
</Line>
<Line Number="6">
<![CDATA[	EM05.SC.Holding_to_Held ]]>
</Line>
<Line Number="7">
<![CDATA[then]]>
</Line>
<Line Number="8">
<![CDATA[	System_SC.Holding_to_Held:=1; else System_SC.Holding_to_Held:=0;]]>
</Line>
<Line Number="9">
<![CDATA[end_if;]]>
</Line>
<Line Number="10">
<![CDATA[]]>
</Line>
<Line Number="11">
<![CDATA[	/*****************************Unholding_to_Execute*******************************************/]]>
</Line>
<Line Number="12">
<![CDATA[if 	EM00.SC.Unholding_to_Execute &]]>
</Line>
<Line Number="13">
<![CDATA[	EM01.SC.Unholding_to_Execute &]]>
</Line>
<Line Number="14">
<![CDATA[	EM02.SC.Unholding_to_Execute & ]]>
</Line>
<Line Number="15">
<![CDATA[	EM03.SC.Unholding_to_Execute & ]]>
</Line>
<Line Number="16">
<![CDATA[	EM04.SC.Unholding_to_Execute & ]]>
</Line>
<Line Number="17">
<![CDATA[	EM05.SC.Unholding_to_Execute ]]>
</Line>
<Line Number="18">
<![CDATA[then]]>
</Line>
<Line Number="19">
<![CDATA[	System_SC.Unholding_to_Execute:=1; else System_SC.Unholding_to_Execute:=0;]]>
</Line>
<Line Number="20">
<![CDATA[end_if;]]>
</Line>
<Line Number="21">
<![CDATA[]]>
</Line>
<Line Number="22">
<![CDATA[	/*****************************Execute_to_Completing*******************************************/]]>
</Line>
<Line Number="23">
<![CDATA[if 	EM00.SC.Execute_to_Completing &]]>
</Line>
<Line Number="24">
<![CDATA[	EM01.SC.Execute_to_Completing &]]>
</Line>
<Line Number="25">
<![CDATA[	EM02.SC.Execute_to_Completing & ]]>
</Line>
<Line Number="26">
<![CDATA[	EM03.SC.Execute_to_Completing & ]]>
</Line>
<Line Number="27">
<![CDATA[	EM04.SC.Execute_to_Completing & ]]>
</Line>
<Line Number="28">
<![CDATA[	EM05.SC.Execute_to_Completing ]]>
</Line>
<Line Number="29">
<![CDATA[then]]>
</Line>
<Line Number="30">
<![CDATA[	System_SC.Execute_to_Completing:=1; else System_SC.Execute_to_Completing:=0;]]>
</Line>
<Line Number="31">
<![CDATA[end_if;]]>
</Line>
<Line Number="32">
<![CDATA[]]>
</Line>
<Line Number="33">
<![CDATA[	/********************************Completing_to_Completed****************************************/]]>
</Line>
<Line Number="34">
<![CDATA[if 	EM00.SC.Completing_to_Completed &]]>
</Line>
<Line Number="35">
<![CDATA[	EM01.SC.Completing_to_Completed &]]>
</Line>
<Line Number="36">
<![CDATA[	EM02.SC.Completing_to_Completed & ]]>
</Line>
<Line Number="37">
<![CDATA[	EM03.SC.Completing_to_Completed & ]]>
</Line>
<Line Number="38">
<![CDATA[	EM04.SC.Completing_to_Completed & ]]>
</Line>
<Line Number="39">
<![CDATA[	EM05.SC.Completing_to_Completed ]]>
</Line>
<Line Number="40">
<![CDATA[then]]>
</Line>
<Line Number="41">
<![CDATA[	System_SC.Completing_to_Completed:=1; else System_SC.Completing_to_Completed:=0;]]>
</Line>
<Line Number="42">
<![CDATA[end_if;]]>
</Line>
<Line Number="43">
<![CDATA[]]>
</Line>
<Line Number="44">
<![CDATA[	/********************************Suspending_to_Suspended****************************************/]]>
</Line>
<Line Number="45">
<![CDATA[if 	EM00.SC.Suspending_to_Suspended &]]>
</Line>
<Line Number="46">
<![CDATA[	EM01.SC.Suspending_to_Suspended &]]>
</Line>
<Line Number="47">
<![CDATA[	EM02.SC.Suspending_to_Suspended & ]]>
</Line>
<Line Number="48">
<![CDATA[	EM03.SC.Suspending_to_Suspended & ]]>
</Line>
<Line Number="49">
<![CDATA[	EM04.SC.Suspending_to_Suspended & ]]>
</Line>
<Line Number="50">
<![CDATA[	EM05.SC.Suspending_to_Suspended ]]>
</Line>
<Line Number="51">
<![CDATA[then]]>
</Line>
<Line Number="52">
<![CDATA[	System_SC.Suspending_to_Suspended:=1; else System_SC.Suspending_to_Suspended:=0;]]>
</Line>
<Line Number="53">
<![CDATA[end_if;]]>
</Line>
<Line Number="54">
<![CDATA[]]>
</Line>
<Line Number="55">
<![CDATA[	/********************************Unsuspending_to_Execute****************************************/]]>
</Line>
<Line Number="56">
<![CDATA[if 	EM00.SC.Unsuspending_to_Execute &]]>
</Line>
<Line Number="57">
<![CDATA[	EM01.SC.Unsuspending_to_Execute &]]>
</Line>
<Line Number="58">
<![CDATA[	EM02.SC.Unsuspending_to_Execute & ]]>
</Line>
<Line Number="59">
<![CDATA[	EM03.SC.Unsuspending_to_Execute & ]]>
</Line>
<Line Number="60">
<![CDATA[	EM04.SC.Unsuspending_to_Execute & ]]>
</Line>
<Line Number="61">
<![CDATA[	EM05.SC.Unsuspending_to_Execute ]]>
</Line>
<Line Number="62">
<![CDATA[then]]>
</Line>
<Line Number="63">
<![CDATA[	System_SC.Unsuspending_to_Execute:=1; else System_SC.Unsuspending_to_Execute:=0;]]>
</Line>
<Line Number="64">
<![CDATA[end_if;]]>
</Line>
<Line Number="65">
<![CDATA[]]>
</Line>
<Line Number="66">
<![CDATA[	/****************************Starting_to_Execute********************************************/]]>
</Line>
<Line Number="67">
<![CDATA[if 	EM00.SC.Starting_to_Execute &]]>
</Line>
<Line Number="68">
<![CDATA[	EM01.SC.Starting_to_Execute &]]>
</Line>
<Line Number="69">
<![CDATA[	EM02.SC.Starting_to_Execute & ]]>
</Line>
<Line Number="70">
<![CDATA[	EM03.SC.Starting_to_Execute & ]]>
</Line>
<Line Number="71">
<![CDATA[	EM04.SC.Starting_to_Execute & ]]>
</Line>
<Line Number="72">
<![CDATA[	EM05.SC.Starting_to_Execute ]]>
</Line>
<Line Number="73">
<![CDATA[then]]>
</Line>
<Line Number="74">
<![CDATA[	System_SC.Starting_to_Execute:=1; else System_SC.Starting_to_Execute:=0;]]>
</Line>
<Line Number="75">
<![CDATA[end_if;]]>
</Line>
<Line Number="76">
<![CDATA[]]>
</Line>
<Line Number="77">
<![CDATA[	/***************************Resetting_to_Idle*********************************************/]]>
</Line>
<Line Number="78">
<![CDATA[if 	EM00.SC.Resetting_to_Idle &]]>
</Line>
<Line Number="79">
<![CDATA[	EM01.SC.Resetting_to_Idle &]]>
</Line>
<Line Number="80">
<![CDATA[	EM02.SC.Resetting_to_Idle & ]]>
</Line>
<Line Number="81">
<![CDATA[	EM03.SC.Resetting_to_Idle & ]]>
</Line>
<Line Number="82">
<![CDATA[	EM04.SC.Resetting_to_Idle & ]]>
</Line>
<Line Number="83">
<![CDATA[	EM05.SC.Resetting_to_Idle ]]>
</Line>
<Line Number="84">
<![CDATA[then]]>
</Line>
<Line Number="85">
<![CDATA[	System_SC.Resetting_to_Idle:=1; else System_SC.Resetting_to_Idle:=0;]]>
</Line>
<Line Number="86">
<![CDATA[end_if;]]>
</Line>
<Line Number="87">
<![CDATA[]]>
</Line>
<Line Number="88">
<![CDATA[	/****************************Stopping_to_Stopped********************************************/]]>
</Line>
<Line Number="89">
<![CDATA[if 	EM00.SC.Stopping_to_Stopped &]]>
</Line>
<Line Number="90">
<![CDATA[	EM01.SC.Stopping_to_Stopped &]]>
</Line>
<Line Number="91">
<![CDATA[	EM02.SC.Stopping_to_Stopped & ]]>
</Line>
<Line Number="92">
<![CDATA[	EM03.SC.Stopping_to_Stopped & ]]>
</Line>
<Line Number="93">
<![CDATA[	EM04.SC.Stopping_to_Stopped & ]]>
</Line>
<Line Number="94">
<![CDATA[	EM05.SC.Stopping_to_Stopped ]]>
</Line>
<Line Number="95">
<![CDATA[then]]>
</Line>
<Line Number="96">
<![CDATA[	System_SC.Stopping_to_Stopped:=1; else System_SC.Stopping_to_Stopped:=0;]]>
</Line>
<Line Number="97">
<![CDATA[end_if;]]>
</Line>
<Line Number="98">
<![CDATA[]]>
</Line>
<Line Number="99">
<![CDATA[	/****************************Clearing_to_Stopped********************************************/]]>
</Line>
<Line Number="100">
<![CDATA[if 	EM00.SC.Clearing_to_Stopped &]]>
</Line>
<Line Number="101">
<![CDATA[	EM01.SC.Clearing_to_Stopped &]]>
</Line>
<Line Number="102">
<![CDATA[	EM02.SC.Clearing_to_Stopped & ]]>
</Line>
<Line Number="103">
<![CDATA[	EM03.SC.Clearing_to_Stopped & ]]>
</Line>
<Line Number="104">
<![CDATA[	EM04.SC.Clearing_to_Stopped & ]]>
</Line>
<Line Number="105">
<![CDATA[	EM05.SC.Clearing_to_Stopped ]]>
</Line>
<Line Number="106">
<![CDATA[then]]>
</Line>
<Line Number="107">
<![CDATA[	System_SC.Clearing_to_Stopped:=1; else System_SC.Clearing_to_Stopped:=0;]]>
</Line>
<Line Number="108">
<![CDATA[end_if;]]>
</Line>
<Line Number="109">
<![CDATA[]]>
</Line>
<Line Number="110">
<![CDATA[	/****************************Aborting_to_Aborted********************************************/]]>
</Line>
<Line Number="111">
<![CDATA[if 	EM00.SC.Aborting_to_Aborted &]]>
</Line>
<Line Number="112">
<![CDATA[	EM01.SC.Aborting_to_Aborted &]]>
</Line>
<Line Number="113">
<![CDATA[	EM02.SC.Aborting_to_Aborted & ]]>
</Line>
<Line Number="114">
<![CDATA[	EM03.SC.Aborting_to_Aborted & ]]>
</Line>
<Line Number="115">
<![CDATA[	EM04.SC.Aborting_to_Aborted & ]]>
</Line>
<Line Number="116">
<![CDATA[	EM05.SC.Aborting_to_Aborted ]]>
</Line>
<Line Number="117">
<![CDATA[then]]>
</Line>
<Line Number="118">
<![CDATA[	System_SC.Aborting_to_Aborted:=1; else System_SC.Aborting_to_Aborted:=0;]]>
</Line>
<Line Number="119">
<![CDATA[end_if;]]>
</Line>
<Line Number="120">
<![CDATA[/****************************check EMs********************************************/]]>
</Line>
<Line Number="121">
<![CDATA[								/*mask*/]]>
</Line>
<Line Number="122">
<![CDATA[if 	NOT EM00.SC.Wrk_Module_Disabled then mask.0:=1; else mask.0:=0; end_if;]]>
</Line>
<Line Number="123">
<![CDATA[if 	NOT EM01.SC.Wrk_Module_Disabled then mask.1:=1; else mask.1:=0; end_if;]]>
</Line>
<Line Number="124">
<![CDATA[if 	NOT EM02.SC.Wrk_Module_Disabled then mask.2:=1; else mask.2:=0; end_if;]]>
</Line>
<Line Number="125">
<![CDATA[if 	NOT EM03.SC.Wrk_Module_Disabled then mask.3:=1; else mask.3:=0; end_if;]]>
</Line>
<Line Number="126">
<![CDATA[if 	NOT EM04.SC.Wrk_Module_Disabled then mask.4:=1; else mask.4:=0; end_if;]]>
</Line>
<Line Number="127">
<![CDATA[if 	NOT EM05.SC.Wrk_Module_Disabled then mask.5:=1; else mask.5:=0; end_if;]]>
</Line>
<Line Number="128">
<![CDATA[							/*EM_states Aborting*/]]>
</Line>
<Line Number="129">
<![CDATA[if 	NOT EM00.SC.Wrk_Abort_trigger then EM_states.0:=1; else EM_states.0:=0; end_if;]]>
</Line>
<Line Number="130">
<![CDATA[if 	NOT EM01.SC.Wrk_Abort_trigger then EM_states.1:=1; else EM_states.1:=0; end_if;]]>
</Line>
<Line Number="131">
<![CDATA[if 	NOT EM02.SC.Wrk_Abort_trigger then EM_states.2:=1; else EM_states.2:=0; end_if;]]>
</Line>
<Line Number="132">
<![CDATA[if 	NOT EM03.SC.Wrk_Abort_trigger then EM_states.3:=1; else EM_states.3:=0; end_if;]]>
</Line>
<Line Number="133">
<![CDATA[if 	NOT EM04.SC.Wrk_Abort_trigger then EM_states.4:=1; else EM_states.4:=0; end_if;]]>
</Line>
<Line Number="134">
<![CDATA[if 	NOT EM05.SC.Wrk_Abort_trigger then EM_states.5:=1; else EM_states.5:=0; end_if;]]>
</Line>
<Line Number="135">
<![CDATA[							/*EM_states Stopping*/]]>
</Line>
<Line Number="136">
<![CDATA[if 	NOT EM00.SC.Wrk_Stop_trigger then EM_Stopping_states.0:=1; else EM_Stopping_states.0:=0; end_if;]]>
</Line>
<Line Number="137">
<![CDATA[if 	NOT EM01.SC.Wrk_Stop_trigger then EM_Stopping_states.1:=1; else EM_Stopping_states.1:=0; end_if;]]>
</Line>
<Line Number="138">
<![CDATA[if 	NOT EM02.SC.Wrk_Stop_trigger then EM_Stopping_states.2:=1; else EM_Stopping_states.2:=0; end_if;]]>
</Line>
<Line Number="139">
<![CDATA[if 	NOT EM03.SC.Wrk_Stop_trigger then EM_Stopping_states.3:=1; else EM_Stopping_states.3:=0; end_if;]]>
</Line>
<Line Number="140">
<![CDATA[if 	NOT EM04.SC.Wrk_Stop_trigger then EM_Stopping_states.4:=1; else EM_Stopping_states.4:=0; end_if;]]>
</Line>
<Line Number="141">
<![CDATA[if 	NOT EM05.SC.Wrk_Stop_trigger then EM_Stopping_states.5:=1; else EM_Stopping_states.5:=0; end_if;]]>
</Line>
<Line Number="142">
<![CDATA[							/*EM_states Suspend*/]]>
</Line>
<Line Number="143">
<![CDATA[if NOT 	EM00	.SC.Wrk_Suspend then EM_Suspend_states.0	:=1; else EM_Suspend_states.0	:=0; end_if;]]>
</Line>
<Line Number="144">
<![CDATA[if NOT 	EM01	.SC.Wrk_Suspend then EM_Suspend_states.1	:=1; else EM_Suspend_states.1	:=0; end_if;]]>
</Line>
<Line Number="145">
<![CDATA[if NOT 	EM02	.SC.Wrk_Suspend then EM_Suspend_states.2	:=1; else EM_Suspend_states.2	:=0; end_if;]]>
</Line>
<Line Number="146">
<![CDATA[if NOT 	EM03	.SC.Wrk_Suspend then EM_Suspend_states.3	:=1; else EM_Suspend_states.3	:=0; end_if;]]>
</Line>
<Line Number="147">
<![CDATA[if NOT 	EM04	.SC.Wrk_Suspend then EM_Suspend_states.4	:=1; else EM_Suspend_states.4	:=0; end_if;]]>
</Line>
<Line Number="148">
<![CDATA[if NOT 	EM05	.SC.Wrk_Suspend then EM_Suspend_states.5	:=1; else EM_Suspend_states.5	:=0; end_if;]]>
</Line>
<Line Number="149">
<![CDATA[							/*EM_states Unsuspend*/	]]>
</Line>
<Line Number="150">
<![CDATA[if NOT 	EM00	.SC.Wrk_Unsuspend then EM_Unsuspend_states.0	:=1; else EM_Unsuspend_states.0	:=0; end_if;]]>
</Line>
<Line Number="151">
<![CDATA[if NOT 	EM01	.SC.Wrk_Unsuspend then EM_Unsuspend_states.1	:=1; else EM_Unsuspend_states.1	:=0; end_if;]]>
</Line>
<Line Number="152">
<![CDATA[if NOT 	EM02	.SC.Wrk_Unsuspend then EM_Unsuspend_states.2	:=1; else EM_Unsuspend_states.2	:=0; end_if;]]>
</Line>
<Line Number="153">
<![CDATA[if NOT 	EM03	.SC.Wrk_Unsuspend then EM_Unsuspend_states.3	:=1; else EM_Unsuspend_states.3	:=0; end_if;]]>
</Line>
<Line Number="154">
<![CDATA[if NOT 	EM04	.SC.Wrk_Unsuspend then EM_Unsuspend_states.4	:=1; else EM_Unsuspend_states.4	:=0; end_if;]]>
</Line>
<Line Number="155">
<![CDATA[if NOT 	EM05	.SC.Wrk_Unsuspend then EM_Unsuspend_states.5	:=1; else EM_Unsuspend_states.5	:=0; end_if;]]>
</Line>
<Line Number="156">
<![CDATA[]]>
</Line>
<Line Number="157">
<![CDATA[]]>
</Line>
<Line Number="158">
<![CDATA[	]]>
</Line>
<Line Number="159">
<![CDATA[]]>
</Line>
</STContent>
</Routine>
<Routine Name="OPC_UA_Communication_Interface" Type="ST">
<Description>
<![CDATA[Based on version:

∕ Specification 
Document – 
machine interfaces

Rev. 0.3 
date. 2021 05 11]]>
</Description>
<STContent>
<Line Number="0">
<![CDATA[////////////////////////////////////////////////////////////]]>
</Line>
<Line Number="1">
<![CDATA[//   Copyright (c)  WPI]]>
</Line>
<Line Number="2">
<![CDATA[//------------------------------------------------------------]]>
</Line>
<Line Number="3">
<![CDATA[//   Routine: OPC_UA_Communication_Interface]]>
</Line>
<Line Number="4">
<![CDATA[//   Author: WPI\Tom Reit]]>
</Line>
<Line Number="5">
<![CDATA[//   Created: 6-7-2021]]>
</Line>
<Line Number="6">
<![CDATA[//------------------------------------------------------------]]>
</Line>
<Line Number="7">
<![CDATA[//   Description:]]>
</Line>
<Line Number="8">
<![CDATA[//           Based on version:]]>
</Line>
<Line Number="9">
<![CDATA[//           ]]>
</Line>
<Line Number="10">
<![CDATA[//           ∕ Specification ]]>
</Line>
<Line Number="11">
<![CDATA[//           Document – ]]>
</Line>
<Line Number="12">
<![CDATA[//           machine interfaces]]>
</Line>
<Line Number="13">
<![CDATA[//           ]]>
</Line>
<Line Number="14">
<![CDATA[//           Rev. 0.3 ]]>
</Line>
<Line Number="15">
<![CDATA[//           date. 2021 05 11]]>
</Line>
<Line Number="16">
<![CDATA[//           ]]>
</Line>
<Line Number="17">
<![CDATA[//	 Steps]]>
</Line>
<Line Number="18">
<![CDATA[//		0.Overarching system sets order number 															- MES]]>
</Line>
<Line Number="19">
<![CDATA[//		5.Control system mirror the same order number to confirm that the data was read  				- WPI]]>
</Line>
<Line Number="20">
<![CDATA[]]>
</Line>
<Line Number="21">
<![CDATA[//		10.Overarching system sets recipe step number 													- MES]]>
</Line>
<Line Number="22">
<![CDATA[//		10.Control system mirror the same recipe step number to confirm that the data was read  		- WPI]]>
</Line>
<Line Number="23">
<![CDATA[]]>
</Line>
<Line Number="24">
<![CDATA[//		20.Overarching system sets recipe step parameter data 											- MES]]>
</Line>
<Line Number="25">
<![CDATA[//		25.Control system mirror the same recipe step parameter data to confirm that the data was read 	- WPI]]>
</Line>
<Line Number="26">
<![CDATA[]]>
</Line>
<Line Number="27">
<![CDATA[//		30.Control system also sets the recipe step command = 5 (recipe step parameters loaded ]]>
</Line>
<Line Number="28">
<![CDATA[//		  successfully) or Control system also sets the recipe step command = 6 (recipe step ]]>
</Line>
<Line Number="29">
<![CDATA[//		  parameters NOT loaded successfully) 															- WPI]]>
</Line>
<Line Number="30">
<![CDATA[]]>
</Line>
<Line Number="31">
<![CDATA[//		8.Overarching system sets recipe step command = 1 												- MES]]>
</Line>
<Line Number="32">
<![CDATA[//		9.Control system mirror the recipe step command = 1 to confirm that the data was read	 		- WPI]]>
</Line>
<Line Number="33">
<![CDATA[//		10.The step is executed in the machine 															- WPI]]>
</Line>
<Line Number="34">
<![CDATA[//		11.Control system sets the recipe step command = 8 (recipe step parameters completed without ]]>
</Line>
<Line Number="35">
<![CDATA[//		   deviation) or Control system sets the recipe step command = 9 (recipe step parameters ]]>
</Line>
<Line Number="36">
<![CDATA[//		   completed with deviation) 																	- WPI]]>
</Line>
<Line Number="37">
<![CDATA[//]]>
</Line>
<Line Number="38">
<![CDATA[//   History:]]>
</Line>
<Line Number="39">
<![CDATA[//]]>
</Line>
<Line Number="40">
<![CDATA[////////////////////////////////////////////////////////////]]>
</Line>
<Line Number="41">
<![CDATA[#region "Watchdog"]]>
</Line>
<Line Number="42">
<![CDATA[Com_timeout.PRE			:=1500;]]>
</Line>
<Line Number="43">
<![CDATA[Com_timeout.TimerEnable := System_statemodel.MES_Enabled;]]>
</Line>
<Line Number="44">
<![CDATA[TONR(Com_timeout);]]>
</Line>
<Line Number="45">
<![CDATA[]]>
</Line>
<Line Number="46">
<![CDATA[ALMD(]]>
</Line>
<Line Number="47">
<![CDATA[Com_timeout_Alarm,	//alarm object]]>
</Line>
<Line Number="48">
<![CDATA[Com_timeout.DN,		//alarm trigger]]>
</Line>
<Line Number="49">
<![CDATA[1,					//ackn alarm]]>
</Line>
<Line Number="50">
<![CDATA[System_HMI_I.Reset,	//reset alarm]]>
</Line>
<Line Number="51">
<![CDATA[0,					//disable]]>
</Line>
<Line Number="52">
<![CDATA[1					//enable]]>
</Line>
<Line Number="53">
<![CDATA[);]]>
</Line>
<Line Number="54">
<![CDATA[Com_timeout.Reset 		:= 0; // set reset to 0, if watchdog does not count up timer will increase until done.]]>
</Line>
<Line Number="55">
<![CDATA[	if 1 then]]>
</Line>
<Line Number="56">
<![CDATA[		if  Interface_MES2Machine.Header.Watchdog <> Interface_Machine2MES.Header.Watchdog OR Interface_Machine2MES.Header.Watchdog = 32767(*max int value*)  then]]>
</Line>
<Line Number="57">
<![CDATA[			Com_timeout.ACC			:=0;	// feed watchdog yumyum]]>
</Line>
<Line Number="58">
<![CDATA[			Com_timeout.Reset		:=1;	// feed watchdog yumyum]]>
</Line>
<Line Number="59">
<![CDATA[			Interface_Machine2MES.Header.Watchdog:=Interface_MES2Machine.Header.Watchdog;]]>
</Line>
<Line Number="60">
<![CDATA[		end_if;]]>
</Line>
<Line Number="61">
<![CDATA[	end_if;]]>
</Line>
<Line Number="62">
<![CDATA[	if  System_HMI_I.Reset OR System_HMI_I.Clear then Com_timeout.Reset:= 1;end_if;// reset watchdog trigger]]>
</Line>
<Line Number="63">
<![CDATA[#endregion]]>
</Line>
<Line Number="64">
<![CDATA[#region "comm to MES statemodel"]]>
</Line>
<Line Number="65">
<![CDATA[	case dComStepNum of	]]>
</Line>
<Line Number="66">
<![CDATA[		0:	// step 0, MES sets order number.]]>
</Line>
<Line Number="67">
<![CDATA[			if Interface_MES2Machine.OrderParameter.OrderNo.LEN > 0 then 		]]>
</Line>
<Line Number="68">
<![CDATA[				dComStepNum:=5;]]>
</Line>
<Line Number="69">
<![CDATA[			end_if;]]>
</Line>
<Line Number="70">
<![CDATA[		]]>
</Line>
<Line Number="71">
<![CDATA[		5:	// step 5, mirror order number.]]>
</Line>
<Line Number="72">
<![CDATA[			//Interface_Machine2MES.OrderParameter.OrderNo:=Interface_MES2Machine.OrderParameter.OrderNo;]]>
</Line>
<Line Number="73">
<![CDATA[			dComStepNum:=10;	]]>
</Line>
<Line Number="74">
<![CDATA[		]]>
</Line>
<Line Number="75">
<![CDATA[		10:	// step 10, MES sets recipe step number. We mirror it back.]]>
</Line>
<Line Number="76">
<![CDATA[			//Interface_Machine2MES.OrderParameter.RecipeNo:=Interface_MES2Machine.OrderParameter.RecipeNo;]]>
</Line>
<Line Number="77">
<![CDATA[			\Unit1_LightCream_EM01_Premixer.Premixer_State_MES.Sts_SuccesfulRead		:=0;]]>
</Line>
<Line Number="78">
<![CDATA[			\Unit1_LightCream_EM01_Premixer.Premixer_State_MES.ERR_InvalidCommand	:=0;]]>
</Line>
<Line Number="79">
<![CDATA[			\Unit1_LightCream_EM01_Premixer.Premixer_State_MES.ERR_TooManySegments 	:=0;]]>
</Line>
<Line Number="80">
<![CDATA[			dComStepNum:=20;]]>
</Line>
<Line Number="81">
<![CDATA[			]]>
</Line>
<Line Number="82">
<![CDATA[		20:	// step 20, MES sets recipe step parameter data]]>
</Line>
<Line Number="83">
<![CDATA[			Command_String(\Unit1_LightCream_EM01_Premixer.Premixer_State_MES,Interface_MES2Machine.OrderParameter.OrderParameter_1);]]>
</Line>
<Line Number="84">
<![CDATA[			]]>
</Line>
<Line Number="85">
<![CDATA[			if \Unit1_LightCream_EM01_Premixer.Premixer_State_MES.Sts_SuccesfulRead 		then dComStepNum :=25; end_if;	// correct 	read]]>
</Line>
<Line Number="86">
<![CDATA[			if \Unit1_LightCream_EM01_Premixer.Premixer_State_MES.ERR_InvalidCommand 	then dComStepNum :=26; end_if;	// error 	read]]>
</Line>
<Line Number="87">
<![CDATA[			if \Unit1_LightCream_EM01_Premixer.Premixer_State_MES.ERR_TooManySegments 	then dComStepNum :=26; end_if;	// error 	read]]>
</Line>
<Line Number="88">
<![CDATA[			Interface_Machine2MES.OrderParameter.OrderParameter_1:=Interface_MES2Machine.OrderParameter.OrderParameter_1;]]>
</Line>
<Line Number="89">
<![CDATA[				]]>
</Line>
<Line Number="90">
<![CDATA[		25:	// step 25, We set Recipe step command to 5]]>
</Line>
<Line Number="91">
<![CDATA[			Interface_Machine2MES.OrderParameter.Command:=5;]]>
</Line>
<Line Number="92">
<![CDATA[			dComStepNum:=30;]]>
</Line>
<Line Number="93">
<![CDATA[			]]>
</Line>
<Line Number="94">
<![CDATA[		26:	// step 26, We set Recipe step command to 6]]>
</Line>
<Line Number="95">
<![CDATA[			Interface_Machine2MES.OrderParameter.Command:=6;]]>
</Line>
<Line Number="96">
<![CDATA[			dComStepNum:=30;]]>
</Line>
<Line Number="97">
<![CDATA[				]]>
</Line>
<Line Number="98">
<![CDATA[		30:	// step 30, Check if recipe step command is set to 1 by MES]]>
</Line>
<Line Number="99">
<![CDATA[			Interface_Machine2MES.OrderParameter.RecipeNo:=Interface_MES2Machine.OrderParameter.RecipeNo;]]>
</Line>
<Line Number="100">
<![CDATA[			Interface_Machine2MES.OrderParameter.OrderNo:=Interface_MES2Machine.OrderParameter.OrderNo;]]>
</Line>
<Line Number="101">
<![CDATA[			if Interface_MES2Machine.OrderParameter.Command 	= 1 then]]>
</Line>
<Line Number="102">
<![CDATA[				Interface_Machine2MES.OrderParameter.Command:=Interface_MES2Machine.OrderParameter.Command;]]>
</Line>
<Line Number="103">
<![CDATA[				dComStepNum:=35;]]>
</Line>
<Line Number="104">
<![CDATA[			elsif Interface_MES2Machine.OrderParameter.Command 	= 2 then]]>
</Line>
<Line Number="105">
<![CDATA[				// wait, go to hold/susspend? idk]]>
</Line>
<Line Number="106">
<![CDATA[				Interface_Machine2MES.OrderParameter.Command:=Interface_MES2Machine.OrderParameter.Command;]]>
</Line>
<Line Number="107">
<![CDATA[			elsif Interface_MES2Machine.OrderParameter.Command	= 3 then]]>
</Line>
<Line Number="108">
<![CDATA[				// wait, go to abort? idk	]]>
</Line>
<Line Number="109">
<![CDATA[				Interface_Machine2MES.OrderParameter.Command:=Interface_MES2Machine.OrderParameter.Command;]]>
</Line>
<Line Number="110">
<![CDATA[			elsif Interface_MES2Machine.OrderParameter.Command 	= 4 then]]>
</Line>
<Line Number="111">
<![CDATA[			    Interface_Machine2MES.OrderParameter.Command:=Interface_MES2Machine.OrderParameter.Command;]]>
</Line>
<Line Number="112">
<![CDATA[				dComStepNum:=0;//reset step model				]]>
</Line>
<Line Number="113">
<![CDATA[			end_if;]]>
</Line>
<Line Number="114">
<![CDATA[			]]>
</Line>
<Line Number="115">
<![CDATA[		35:	// step 35, if command is set by MES mirror it back.]]>
</Line>
<Line Number="116">
<![CDATA[			Wrk_Execute_Recipe_Step:=1;//give start trigger]]>
</Line>
<Line Number="117">
<![CDATA[			Interface_Machine2MES.OrderParameter.Command:=Interface_MES2Machine.OrderParameter.Command;]]>
</Line>
<Line Number="118">
<![CDATA[			dComStepNum:=40;]]>
</Line>
<Line Number="119">
<![CDATA[			]]>
</Line>
<Line Number="120">
<![CDATA[		40:	// step 40, recipe step has been completed by mixer and is set to 0 by mixer.]]>
</Line>
<Line Number="121">
<![CDATA[			if NOT Wrk_Execute_Recipe_Step then ]]>
</Line>
<Line Number="122">
<![CDATA[				dComStepNum:=45;]]>
</Line>
<Line Number="123">
<![CDATA[			end_if;]]>
</Line>
<Line Number="124">
<![CDATA[		]]>
</Line>
<Line Number="125">
<![CDATA[		45:	// step 45, set recipe step to 9 for new request.]]>
</Line>
<Line Number="126">
<![CDATA[			if deviation then]]>
</Line>
<Line Number="127">
<![CDATA[			Interface_Machine2MES.OrderParameter.Command:=9;//with deviation]]>
</Line>
<Line Number="128">
<![CDATA[			else]]>
</Line>
<Line Number="129">
<![CDATA[			Interface_Machine2MES.OrderParameter.Command:=8;//without deviation]]>
</Line>
<Line Number="130">
<![CDATA[			end_if;]]>
</Line>
<Line Number="131">
<![CDATA[			dComStepNum:=50;]]>
</Line>
<Line Number="132">
<![CDATA[			]]>
</Line>
<Line Number="133">
<![CDATA[		50:	// step 50, check if com can be looped back to 0.]]>
</Line>
<Line Number="134">
<![CDATA[			if Interface_MES2Machine.OrderParameter.Command = 0 then]]>
</Line>
<Line Number="135">
<![CDATA[				dComStepNum:=0;]]>
</Line>
<Line Number="136">
<![CDATA[			end_if;]]>
</Line>
<Line Number="137">
<![CDATA[			]]>
</Line>
<Line Number="138">
<![CDATA[		else // step XXX, undefined state]]>
</Line>
<Line Number="139">
<![CDATA[			 // Com is in undefined state, loop back to 0? ]]>
</Line>
<Line Number="140">
<![CDATA[	end_case;]]>
</Line>
<Line Number="141">
<![CDATA[#endregion]]>
</Line>
<Line Number="142">
<![CDATA[#region visualisations]]>
</Line>
<Line Number="143">
<![CDATA[	#region Premixer EM01]]>
</Line>
<Line Number="144">
<![CDATA[]]>
</Line>
<Line Number="145">
<![CDATA[		#region Flap1		Visualisations[0]]]>
</Line>
<Line Number="146">
<![CDATA[			if 		NOT \Unit1_LightCream_EM01_Premixer.V1[12].Feedback_signal 		then	wrk_color:=0;]]>
</Line>
<Line Number="147">
<![CDATA[			elsif 	\Unit1_LightCream_EM01_Premixer.V1[12].Feedback_signal 			then	wrk_color:=1;]]>
</Line>
<Line Number="148">
<![CDATA[			elsif 	\Unit1_LightCream_EM01_Premixer.V1[12].Manual_Turn_On			then	wrk_color:=3;]]>
</Line>
<Line Number="149">
<![CDATA[			elsif 	\Unit1_LightCream_EM01_Premixer.V1[12].Error					then	wrk_color:=4;		]]>
</Line>
<Line Number="150">
<![CDATA[			end_if;]]>
</Line>
<Line Number="151">
<![CDATA[			Interface_Machine2MES.Diagnostics.Visualisations[0]:=wrk_color;]]>
</Line>
<Line Number="152">
<![CDATA[			wrk_color:=0;]]>
</Line>
<Line Number="153">
<![CDATA[		#endregion]]>
</Line>
<Line Number="154">
<![CDATA[]]>
</Line>
<Line Number="155">
<![CDATA[		#region Dryrun sensor		Visualisations[1]]]>
</Line>
<Line Number="156">
<![CDATA[			if 		NOT \Unit1_LightCream_EM01_Premixer.wrk_dryrunSensor.I_DryrunSensor 		then	wrk_color:=0;]]>
</Line>
<Line Number="157">
<![CDATA[			elsif 	\Unit1_LightCream_EM01_Premixer.wrk_dryrunSensor.I_DryrunSensor  			then	wrk_color:=1;]]>
</Line>
<Line Number="158">
<![CDATA[			//elsif 	\Unit1_LightCream_EM01_Premixer.wrk_dryrunSensor.I_DryrunSensor 		then	wrk_color:=3; not in use]]>
</Line>
<Line Number="159">
<![CDATA[			elsif 	\Unit1_LightCream_EM01_Premixer.wrk_dryrunSensor.Alarm						then	wrk_color:=4;		]]>
</Line>
<Line Number="160">
<![CDATA[			end_if;]]>
</Line>
<Line Number="161">
<![CDATA[			Interface_Machine2MES.Diagnostics.Visualisations[1]:=wrk_color;]]>
</Line>
<Line Number="162">
<![CDATA[			wrk_color:=0;]]>
</Line>
<Line Number="163">
<![CDATA[		#endregion]]>
</Line>
<Line Number="164">
<![CDATA[]]>
</Line>
<Line Number="165">
<![CDATA[		#region doorswitch OPEN		Visualisations[2]]]>
</Line>
<Line Number="166">
<![CDATA[			if 		NOT \Unit1_LightCream_EM01_Premixer.DoorSwitch.DoorOpen						then	wrk_color:=0;]]>
</Line>
<Line Number="167">
<![CDATA[			elsif 	\Unit1_LightCream_EM01_Premixer.DoorSwitch.DoorOpen  						then	wrk_color:=1;]]>
</Line>
<Line Number="168">
<![CDATA[			//elsif 	\Unit1_LightCream_EM01_Premixer.DoorSwitch.DoorOpen						then	wrk_color:=3; not in use]]>
</Line>
<Line Number="169">
<![CDATA[			elsif 	\Unit1_LightCream_EM01_Premixer.DoorSwitch.Faulted 							then	wrk_color:=4;		]]>
</Line>
<Line Number="170">
<![CDATA[			end_if;]]>
</Line>
<Line Number="171">
<![CDATA[			Interface_Machine2MES.Diagnostics.Visualisations[2]:=wrk_color;]]>
</Line>
<Line Number="172">
<![CDATA[			wrk_color:=0;]]>
</Line>
<Line Number="173">
<![CDATA[		#endregion]]>
</Line>
<Line Number="174">
<![CDATA[]]>
</Line>
<Line Number="175">
<![CDATA[		#region doorswitch LOCKED	Visualisations[3]]]>
</Line>
<Line Number="176">
<![CDATA[			if 		NOT \Unit1_LightCream_EM01_Premixer.DoorSwitch.DoorLocked					then	wrk_color:=0;]]>
</Line>
<Line Number="177">
<![CDATA[			elsif 	\Unit1_LightCream_EM01_Premixer.DoorSwitch.DoorLocked  						then	wrk_color:=1;]]>
</Line>
<Line Number="178">
<![CDATA[			//elsif 	\Unit1_LightCream_EM01_Premixer.DoorSwitch.DoorOpen						then	wrk_color:=3; not in use]]>
</Line>
<Line Number="179">
<![CDATA[			elsif 	\Unit1_LightCream_EM01_Premixer.DoorSwitch.Faulted 							then	wrk_color:=4;		]]>
</Line>
<Line Number="180">
<![CDATA[			end_if;]]>
</Line>
<Line Number="181">
<![CDATA[			Interface_Machine2MES.Diagnostics.Visualisations[3]:=wrk_color;]]>
</Line>
<Line Number="182">
<![CDATA[			wrk_color:=0;]]>
</Line>
<Line Number="183">
<![CDATA[		#endregion]]>
</Line>
<Line Number="184">
<![CDATA[]]>
</Line>
<Line Number="185">
<![CDATA[		#region Stirrer DriveRunning	Visualisations[4]]]>
</Line>
<Line Number="186">
<![CDATA[			if 		NOT \Unit1_LightCream_EM01_Premixer.PF525_Stirrer.DriveRunning				then	wrk_color:=0;]]>
</Line>
<Line Number="187">
<![CDATA[			elsif 	\Unit1_LightCream_EM01_Premixer.PF525_Stirrer.DriveRunning  				then	wrk_color:=1;]]>
</Line>
<Line Number="188">
<![CDATA[			elsif 	\Unit1_LightCream_EM01_Premixer.PF525_Stirrer.Manual_Start_Drive			then	wrk_color:=3; ]]>
</Line>
<Line Number="189">
<![CDATA[			elsif 	\Unit1_LightCream_EM01_Premixer.PF525_Stirrer.Error							then	wrk_color:=4;		]]>
</Line>
<Line Number="190">
<![CDATA[			end_if;]]>
</Line>
<Line Number="191">
<![CDATA[			Interface_Machine2MES.Diagnostics.Visualisations[4]:=wrk_color;]]>
</Line>
<Line Number="192">
<![CDATA[			wrk_color:=0;]]>
</Line>
<Line Number="193">
<![CDATA[		#endregion]]>
</Line>
<Line Number="194">
<![CDATA[]]>
</Line>
<Line Number="195">
<![CDATA[		#region Pump DriveRunning	Visualisations[5]]]>
</Line>
<Line Number="196">
<![CDATA[			if 		NOT \Unit1_LightCream_EM01_Premixer.PF525_TransferPump.DriveRunning				then	wrk_color:=0;]]>
</Line>
<Line Number="197">
<![CDATA[			elsif 	\Unit1_LightCream_EM01_Premixer.PF525_TransferPump.DriveRunning  				then	wrk_color:=1;]]>
</Line>
<Line Number="198">
<![CDATA[			elsif 	\Unit1_LightCream_EM01_Premixer.PF525_TransferPump.Manual_Start_Drive			then	wrk_color:=3; ]]>
</Line>
<Line Number="199">
<![CDATA[			elsif 	\Unit1_LightCream_EM01_Premixer.PF525_TransferPump.Error						then	wrk_color:=4;		]]>
</Line>
<Line Number="200">
<![CDATA[			end_if;]]>
</Line>
<Line Number="201">
<![CDATA[			Interface_Machine2MES.Diagnostics.Visualisations[5]:=wrk_color;]]>
</Line>
<Line Number="202">
<![CDATA[			wrk_color:=0;]]>
</Line>
<Line Number="203">
<![CDATA[		#endregion]]>
</Line>
<Line Number="204">
<![CDATA[	#endregion]]>
</Line>
<Line Number="205">
<![CDATA[	#region C1 EM02]]>
</Line>
<Line Number="206">
<![CDATA[		#region Watercircuit 	Visualisations[6]]]>
</Line>
<Line Number="207">
<![CDATA[			if 		NOT \Unit1_LightCream_EM02_C1.Watercircuit.O_CirculationPump					then	wrk_color:=0;]]>
</Line>
<Line Number="208">
<![CDATA[			elsif 	\Unit1_LightCream_EM02_C1.Watercircuit.O_CirculationPump 						then	wrk_color:=1;]]>
</Line>
<Line Number="209">
<![CDATA[			elsif 	\Unit1_LightCream_EM02_C1.Watercircuit.Enable_Heater_Manual						then	wrk_color:=3; ]]>
</Line>
<Line Number="210">
<![CDATA[			elsif 	\Unit1_LightCream_EM02_C1.Watercircuit.Wrk_Alarm								then	wrk_color:=4;		]]>
</Line>
<Line Number="211">
<![CDATA[			end_if;]]>
</Line>
<Line Number="212">
<![CDATA[			Interface_Machine2MES.Diagnostics.Visualisations[6]:=wrk_color;]]>
</Line>
<Line Number="213">
<![CDATA[			wrk_color:=0;]]>
</Line>
<Line Number="214">
<![CDATA[		#endregion			]]>
</Line>
<Line Number="215">
<![CDATA[	#endregion]]>
</Line>
<Line Number="216">
<![CDATA[	#region C2 EM03]]>
</Line>
<Line Number="217">
<![CDATA[		#region Watercircuit 	Visualisations[7]]]>
</Line>
<Line Number="218">
<![CDATA[			if 		NOT \Unit1_LightCream_EM03_C2.Watercircuit.O_CirculationPump					then	wrk_color:=0;]]>
</Line>
<Line Number="219">
<![CDATA[			elsif 	\Unit1_LightCream_EM03_C2.Watercircuit.O_CirculationPump 						then	wrk_color:=1;]]>
</Line>
<Line Number="220">
<![CDATA[			elsif 	\Unit1_LightCream_EM03_C2.Watercircuit.Enable_Heater_Manual						then	wrk_color:=3; ]]>
</Line>
<Line Number="221">
<![CDATA[			elsif 	\Unit1_LightCream_EM03_C2.Watercircuit.Wrk_Alarm								then	wrk_color:=4;		]]>
</Line>
<Line Number="222">
<![CDATA[			end_if;]]>
</Line>
<Line Number="223">
<![CDATA[			Interface_Machine2MES.Diagnostics.Visualisations[7]:=wrk_color;]]>
</Line>
<Line Number="224">
<![CDATA[			wrk_color:=0;]]>
</Line>
<Line Number="225">
<![CDATA[		#endregion			]]>
</Line>
<Line Number="226">
<![CDATA[	#endregion]]>
</Line>
<Line Number="227">
<![CDATA[#endregion]]>
</Line>
<Line Number="228">
<![CDATA[#region Alarms]]>
</Line>
<Line Number="229">
<![CDATA[	#region Premixer alarm]]>
</Line>
<Line Number="230">
<![CDATA[		if \Unit1_LightCream_EM01_Premixer.PackML.EM_Faulted then]]>
</Line>
<Line Number="231">
<![CDATA[			Interface_Machine2MES.Diagnostics.Alarms[0]:=1;]]>
</Line>
<Line Number="232">
<![CDATA[		else]]>
</Line>
<Line Number="233">
<![CDATA[			Interface_Machine2MES.Diagnostics.Alarms[0]:=0;]]>
</Line>
<Line Number="234">
<![CDATA[		end_if;]]>
</Line>
<Line Number="235">
<![CDATA[	#endregion]]>
</Line>
<Line Number="236">
<![CDATA[	#region water circuit C1 alarm]]>
</Line>
<Line Number="237">
<![CDATA[		if \Unit1_LightCream_EM02_C1.PackML.EM_Faulted then]]>
</Line>
<Line Number="238">
<![CDATA[			Interface_Machine2MES.Diagnostics.Alarms[1]:=1;]]>
</Line>
<Line Number="239">
<![CDATA[		else]]>
</Line>
<Line Number="240">
<![CDATA[			Interface_Machine2MES.Diagnostics.Alarms[1]:=0;]]>
</Line>
<Line Number="241">
<![CDATA[		end_if;]]>
</Line>
<Line Number="242">
<![CDATA[	#endregion]]>
</Line>
<Line Number="243">
<![CDATA[	#region water circuit C1 alarm]]>
</Line>
<Line Number="244">
<![CDATA[		if \Unit1_LightCream_EM03_C2.PackML.EM_Faulted then]]>
</Line>
<Line Number="245">
<![CDATA[			Interface_Machine2MES.Diagnostics.Alarms[2]:=1;]]>
</Line>
<Line Number="246">
<![CDATA[		else]]>
</Line>
<Line Number="247">
<![CDATA[			Interface_Machine2MES.Diagnostics.Alarms[2]:=0;]]>
</Line>
<Line Number="248">
<![CDATA[		end_if;]]>
</Line>
<Line Number="249">
<![CDATA[	#endregion]]>
</Line>
<Line Number="250">
<![CDATA[#endregion]]>
</Line>
</STContent>
</Routine>
<Routine Name="state_handler" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[Object model for unit.]]>
</Comment>
<Text>
<![CDATA[ISA88_WiegersProcessInnovation(System_statemodel,Unit1_DarkCream_PackTag,System_CurrentStatus,System_HMI_I,System_MNC_I,System_HMI_O,System_SC,System_statemodel.StopTrigger,DirectAbort);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Text>
<![CDATA[StackLight_ISA_S88(System_Premixer_Stacklight,System_statemodel,O_STACK_LIGHT1B_GN,O_STACK_LIGHT1B_RD,O_STACK_LIGHT1B_YE,O_STACK_LIGHT1B_BZ,System_statemodel.StopTrigger,System_statemodel.AbortingTrigger,0,O_STACK_LIGHT1B_BL,O_STACK_LIGHT1B_WH);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Text>
<![CDATA[PF525_V2_OEM_Config(OEM_PF525,PutMessage_PF525,GetMessage_PF525,OEM_PF525.GetMessage_DestinationElement,OEM_PF525.PutMessage_DestinationElement,HMI_IP_Adress);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[fault list for object model]]>
</Comment>
<Text>
<![CDATA[XIC(System_statemodel.Suspend_loop_error)ALMD(Obj_Model_alarm,1,System_HMI_I.Clear,0,1);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[Compare EM_states with true state, including disables]]>
</Comment>
<Text>
<![CDATA[MEQ(EM_states,mask,compare)OTE(EMs_OK);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[Compare EM_Stopping_states with true state]]>
</Comment>
<Text>
<![CDATA[MEQ(EM_Stopping_states,mask,compare)OTE(EMs_NO_Stoptrigger);]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[Compare EM_Suspend_states with true state]]>
</Comment>
<Text>
<![CDATA[[MEQ(EM_Suspend_states,mask,compare) OTE(EMs_NO_SuspsendTrigger) ,XIO(EMs_NO_SuspsendTrigger) OTE(System_statemodel.Suspend_Trigger) ];]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[Compare EM_Unsuspend_states with true state]]>
</Comment>
<Text>
<![CDATA[[XIO(EMs_NO_SuspsendTrigger) MEQ(EM_Unsuspend_states,0,compare) OTE(EMs_NO_UnsuspsendTrigger) ,XIC(HMI_Suspend_Automatic_Reset) XIC(System_statemodel.wrk_Suspended) XIO(EMs_NO_UnsuspsendTrigger) OTE(System_statemodel.Unsuspend_Trigger) ];]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[abort state of Obj handler]]>
</Comment>
<Text>
<![CDATA[[XIO(EMs_OK) ,XIC(System_HMI_I.Abort) ,XIC(System_statemodel.Suspend_loop_error) ,XIC(DirectAbort) ]XIO(System_HMI_I.Stop)XIO(System_HMI_I.Clear)OTE(DirectAbort);]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Comment>
<![CDATA[Stopping state of Obj handler]]>
</Comment>
<Text>
<![CDATA[[XIO(EMs_NO_Stoptrigger) XIO(System_HMI_I.Stop) ,XIC(System_HMI_I.Stop) XIC(EMs_NO_Stoptrigger) AFI() ]XIO(DirectAbort)XIO(System_HMI_I.Clear)OTE(System_statemodel.StopTrigger);]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[Link SC from EMs to Statehandler]]>
</Comment>
<Text>
<![CDATA[JSR(EM_Link_to_Obj,0);]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Comment>
<![CDATA[MES communication]]>
</Comment>
<Text>
<![CDATA[XIC(System_statemodel.MES_Enabled)JSR(OPC_UA_Communication_Interface,0);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</Program>
</Programs>
</Controller>
</RSLogix5000Content>
